<!DOCTYPE html>
<html class="writer-html5" lang="en" >
<head>
  <meta charset="utf-8" /><meta name="generator" content="Docutils 0.18.1: http://docutils.sourceforge.net/" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Hardware Requirements Specification &mdash; RespiraWorks Ventilator  documentation</title>
      <link rel="stylesheet" href="../_static/pygments.css" type="text/css" />
      <link rel="stylesheet" href="../_static/css/theme.css" type="text/css" />
      <link rel="stylesheet" href="../_static/graphviz.css" type="text/css" />
      <link rel="stylesheet" href="https://cdn.rawgit.com/aexmachina/jquery-bonsai/master/jquery.bonsai.css" type="text/css" />
      <link rel="stylesheet" href="../_static/my_theme.css" type="text/css" />
  <!--[if lt IE 9]>
    <script src="../_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
        <script src="../_static/jquery.js"></script>
        <script src="../_static/_sphinx_javascript_frameworks_compat.js"></script>
        <script data-url_root="../" id="documentation_options" src="../_static/documentation_options.js"></script>
        <script src="../_static/doctools.js"></script>
        <script src="../_static/sphinx_highlight.js"></script>
        <script src="https://cdn.rawgit.com/aexmachina/jquery-bonsai/master/jquery.bonsai.js"></script>
        <script src="../_static/traceability.js"></script>
    <script src="../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="Wiring Documentation" href="../wiring/index.html" />
    <link rel="prev" title="Hardware Documentation" href="index.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../index.html" class="icon icon-home">
            RespiraWorks Ventilator
          </a>
              <div class="version">
                pre-0.4
              </div>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul class="current">
<li class="toctree-l1"><a class="reference internal" href="../system/index.html">System Documentation</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="index.html">Hardware Documentation</a><ul class="current">
<li class="toctree-l2 current"><a class="current reference internal" href="#">Hardware Requirements Specification</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#purpose">Purpose</a></li>
<li class="toctree-l3"><a class="reference internal" href="#requirements">Requirements</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#assembly">Assembly</a></li>
<li class="toctree-l4"><a class="reference internal" href="#pneumatics">Pneumatics</a></li>
<li class="toctree-l4"><a class="reference internal" href="#electronics">Electronics</a></li>
<li class="toctree-l4"><a class="reference internal" href="#sensors-and-actuators">Sensors and Actuators</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#traceability-matrix">Traceability Matrix</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../wiring/index.html">Wiring Documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../purchasing/index.html">Purchasing documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../software/index.html">Software Documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../process/index.html">Process Documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../contributing/contributing.html">Contributing</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../index.html">RespiraWorks Ventilator</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="index.html">Hardware Documentation</a></li>
      <li class="breadcrumb-item active">Hardware Requirements Specification</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../_sources/hardware/hardware_requirements.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <blockquote>
<div></div></blockquote>
<section id="hardware-requirements-specification">
<h1>Hardware Requirements Specification<a class="headerlink" href="#hardware-requirements-specification" title="Permalink to this heading"></a></h1>
<section id="purpose">
<h2>Purpose<a class="headerlink" href="#purpose" title="Permalink to this heading"></a></h2>
<p>This document describe <em>what</em> RespiraWorks Ventilator hardware must do.</p>
<p>This document is meant to be read and agreed-upon by the project owners and by software developers during design and construction.</p>
<div class="admonition-todo admonition" id="id1">
<p class="admonition-title">Todo</p>
<p>Specify the functional requirements, performance requirements, interface requirements, safety requirements, hazard mitigations</p>
</div>
</section>
<section id="requirements">
<h2>Requirements<a class="headerlink" href="#requirements" title="Permalink to this heading"></a></h2>
<section id="assembly">
<h3>Assembly<a class="headerlink" href="#assembly" title="Permalink to this heading"></a></h3>
<div class="collapsible_links collapse docutils container" id="RW-HW-6">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-6"><em>RW-HW-6</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-16"><em>RW-SYS-16</em></a></p>
</p>
</dd>
</dl>
</div>
<p>All subcomponents shall pass accelerated life testing equivalent to at least 336 hours (2 weeks continuous runtime)</p>
<div class="collapsible_links collapse docutils container" id="RW-HW-8">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-8"><em>RW-HW-8</em></a></p>
</div>
</div>
<p>The construction, assembly, and maintenance of the device shall be compatible with metric tooling/set ups.</p>
<div class="collapsible_links collapse docutils container" id="RW-HW-10">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-10"><em>RW-HW-10</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-16"><em>RW-SYS-16</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The device must last 2000 hours if the maintenance schedule is followed.</p>
<div class="collapsible_links collapse docutils container" id="RW-HW-23">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-23"><em>RW-HW-23</em></a></p>
</div>
</div>
<p>The ventilator shall be operable by a user wearing standard PPE (e.g. latex or nitrile gloves)</p>
<div class="collapsible_links collapse docutils container" id="RW-HW-30">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-30"><em>RW-HW-30</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-63"><em>RW-SYS-63</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-77"><em>RW-SYS-77</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The patient circuit shall interface with the vent thru 22mm ID tubing.The patient circuit shall interface with nasal cannulas or pillows through a standard 15mm ET tube adapter interface.</p>
<div class="collapsible_links collapse docutils container" id="RW-HW-33">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-33"><em>RW-HW-33</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-12"><em>RW-SYS-12</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The assembly shall feature HEPA filters on the blower intake and exhaust pathways</p>
<div class="collapsible_links collapse docutils container" id="RW-HW-43">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-43"><em>RW-HW-43</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-124"><em>RW-SYS-124</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Enclosure openings shall not exceed 12.5mm diameter and shall feature no openings on the top face .</p>
<div class="collapsible_links collapse docutils container" id="RW-HW-44">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-44"><em>RW-HW-44</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-124"><em>RW-SYS-124</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Ventilation openings on the enclosure shall not be adjacent to electronics or other sensitive components targeted by IEC 61000-4-1 series of test.</p>
<div class="collapsible_links collapse docutils container" id="RW-HW-45">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-45"><em>RW-HW-45</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-137"><em>RW-SYS-137</em></a></p>
</p>
</dd>
</dl>
</div>
<p>All hardware components shall operate without adverse effect at altitudes up to 10000 ft.</p>
<div class="collapsible_links collapse docutils container" id="RW-HW-46">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-46"><em>RW-HW-46</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-140"><em>RW-SYS-140</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Enclosure does not degrade when cleaned with X% bleach solution</p>
<div class="collapsible_links collapse docutils container" id="RW-HW-47">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-47"><em>RW-HW-47</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-136"><em>RW-SYS-136</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Gas inlet ports are clearly labeled per X</p>
</section>
<section id="pneumatics">
<h3>Pneumatics<a class="headerlink" href="#pneumatics" title="Permalink to this heading"></a></h3>
<div class="collapsible_links collapse docutils container" id="RW-HW-3">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-3"><em>RW-HW-3</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-92"><em>RW-SYS-92</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The blower shall provide a flow rate of at least 60 L/min.(Stretch goal) the blower shall provide a flow rate of at least 130 L/min.</p>
<div class="collapsible_links collapse docutils container" id="RW-HW-11">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-11"><em>RW-HW-11</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-10"><em>RW-SYS-10</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The overpressure relief device shall be set to automatically relieve pressure at or above 60 cm H2O.</p>
<div class="collapsible_links collapse docutils container" id="RW-HW-12">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-12"><em>RW-HW-12</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-92"><em>RW-SYS-92</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-144"><em>RW-SYS-144</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The device must not let the patient asphyxiate if they are attempting to breathe, even if the device fails. This can be achieved by preventing pressure from dropping below -4 cm H20 and limiting the resistance to 3 cmH20/l/s</p>
<div class="collapsible_links collapse docutils container" id="RW-HW-15">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-15"><em>RW-HW-15</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-42"><em>RW-SYS-42</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The pneumatic circuit shall reach maximum flow rate (e.g. 60 L/min) in 100 ms.</p>
<div class="collapsible_links collapse docutils container" id="RW-HW-16">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-16"><em>RW-HW-16</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-89"><em>RW-SYS-89</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The device must be able to detect that a patient is trying to trigger an inhale or exhale. This requires being able to measure changes in flow rate to a resolution of 5 L/min during inspiratory and expiratory holds.</p>
<div class="collapsible_links collapse docutils container" id="RW-HW-35">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-35"><em>RW-HW-35</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-24"><em>RW-SYS-24</em></a></p>
</p>
</dd>
<dd><p><p>RW-SYS-76 not defined, broken link</p>
</p>
</dd>
</dl>
</div>
<p>The oxygen input port shall be DISS compatible up to 440 kPa</p>
</section>
<section id="electronics">
<h3>Electronics<a class="headerlink" href="#electronics" title="Permalink to this heading"></a></h3>
<div class="collapsible_links collapse docutils container" id="RW-HW-27">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-27"><em>RW-HW-27</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-119"><em>RW-SYS-119</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-120"><em>RW-SYS-120</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-121"><em>RW-SYS-121</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The device shall provide a battery monitor for assessing battery presence, charge, and failure.</p>
<div class="collapsible_links collapse docutils container" id="RW-HW-28">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-28"><em>RW-HW-28</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-117"><em>RW-SYS-117</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-118"><em>RW-SYS-118</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-119"><em>RW-SYS-119</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-120"><em>RW-SYS-120</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-121"><em>RW-SYS-121</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The device shall provide a sensor indicating whether power is coming from AC or battery and whether AC is available</p>
<div class="collapsible_links collapse docutils container" id="RW-HW-32">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-32"><em>RW-HW-32</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-3"><em>RW-SYS-3</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-5"><em>RW-SYS-5</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-32"><em>RW-SYS-32</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-101"><em>RW-SYS-101</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-102"><em>RW-SYS-102</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-103"><em>RW-SYS-103</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The display shall support touch input, 8-bit color and a minimum refresh rate of 30 fps.</p>
<div class="collapsible_links collapse docutils container" id="RW-HW-34">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-34"><em>RW-HW-34</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-16"><em>RW-SYS-16</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The electronic non-volatile memory shall be rated for at least 10e6 read/write cycles.</p>
<div class="collapsible_links collapse docutils container" id="RW-HW-36">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-36"><em>RW-HW-36</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-50"><em>RW-SYS-50</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-74"><em>RW-SYS-74</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-117"><em>RW-SYS-117</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The device battery shall have a charge capacity of X Ah at 12 volts nominal.</p>
<div class="collapsible_links collapse docutils container" id="RW-HW-38">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-38"><em>RW-HW-38</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-69"><em>RW-SYS-69</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The electronics shall include a real-time clock with independent battery (e.g. coin cell) supply.</p>
<div class="collapsible_links collapse docutils container" id="RW-HW-39">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-39"><em>RW-HW-39</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-69"><em>RW-SYS-69</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The electronics shall include non-volatile memory of at least 1GB</p>
</section>
<section id="sensors-and-actuators">
<h3>Sensors and Actuators<a class="headerlink" href="#sensors-and-actuators" title="Permalink to this heading"></a></h3>
<div class="collapsible_links collapse docutils container" id="RW-HW-2">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-2"><em>RW-HW-2</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-3"><em>RW-SYS-3</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-5"><em>RW-SYS-5</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-110"><em>RW-SYS-110</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-111"><em>RW-SYS-111</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-115"><em>RW-SYS-115</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The pressure sensor shall have a resolution of 1 cmH2O and a range of 0 - 60 cmH2O</p>
<div class="collapsible_links collapse docutils container" id="RW-HW-4">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-4"><em>RW-HW-4</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-32"><em>RW-SYS-32</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-89"><em>RW-SYS-89</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-112"><em>RW-SYS-112</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-113"><em>RW-SYS-113</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-115"><em>RW-SYS-115</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-116"><em>RW-SYS-116</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The inhale and exhale flow sensors shall have a resolution of X L/min and a range of Y L/min.</p>
<div class="collapsible_links collapse docutils container" id="RW-HW-21">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-21"><em>RW-HW-21</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-72"><em>RW-SYS-72</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The O2 sensor shall measure oxygen fraction from 21% to 100% with an accuracy of 5%.</p>
<div class="collapsible_links collapse docutils container" id="RW-HW-41">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="hardware_requirements.html#RW-HW-41"><em>RW-HW-41</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-122"><em>RW-SYS-122</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The temperature sensors shall have range -40 to +125 C with a minimum resolution of 1 C</p>
</section>
</section>
</section>
<section id="traceability-matrix">
<h1>Traceability Matrix<a class="headerlink" href="#traceability-matrix" title="Permalink to this heading"></a></h1>
<div class="docutils container">
<div class="item admonition">
<p class="admonition-title">System Requirements to Hardware Requirements</p>
</div>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Hardware Requirements</p></th>
<th class="head"><p>System Requirements</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-2"><em>RW-HW-2</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-3"><em>RW-SYS-3</em></a></p>
<p><a class="reference external" href="../system/system_requirements.html#RW-SYS-5"><em>RW-SYS-5</em></a></p>
<p><a class="reference external" href="../system/system_requirements.html#RW-SYS-110"><em>RW-SYS-110</em></a></p>
<p><a class="reference external" href="../system/system_requirements.html#RW-SYS-111"><em>RW-SYS-111</em></a></p>
<p><a class="reference external" href="../system/system_requirements.html#RW-SYS-115"><em>RW-SYS-115</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-3"><em>RW-HW-3</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-92"><em>RW-SYS-92</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-4"><em>RW-HW-4</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-32"><em>RW-SYS-32</em></a></p>
<p><a class="reference external" href="../system/system_requirements.html#RW-SYS-89"><em>RW-SYS-89</em></a></p>
<p><a class="reference external" href="../system/system_requirements.html#RW-SYS-112"><em>RW-SYS-112</em></a></p>
<p><a class="reference external" href="../system/system_requirements.html#RW-SYS-113"><em>RW-SYS-113</em></a></p>
<p><a class="reference external" href="../system/system_requirements.html#RW-SYS-115"><em>RW-SYS-115</em></a></p>
<p><a class="reference external" href="../system/system_requirements.html#RW-SYS-116"><em>RW-SYS-116</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-6"><em>RW-HW-6</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-16"><em>RW-SYS-16</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-8"><em>RW-HW-8</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-10"><em>RW-HW-10</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-16"><em>RW-SYS-16</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-11"><em>RW-HW-11</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-10"><em>RW-SYS-10</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-12"><em>RW-HW-12</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-92"><em>RW-SYS-92</em></a></p>
<p><a class="reference external" href="../system/system_requirements.html#RW-SYS-144"><em>RW-SYS-144</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-15"><em>RW-HW-15</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-42"><em>RW-SYS-42</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-16"><em>RW-HW-16</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-89"><em>RW-SYS-89</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-21"><em>RW-HW-21</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-72"><em>RW-SYS-72</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-23"><em>RW-HW-23</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-27"><em>RW-HW-27</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-119"><em>RW-SYS-119</em></a></p>
<p><a class="reference external" href="../system/system_requirements.html#RW-SYS-120"><em>RW-SYS-120</em></a></p>
<p><a class="reference external" href="../system/system_requirements.html#RW-SYS-121"><em>RW-SYS-121</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-28"><em>RW-HW-28</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-117"><em>RW-SYS-117</em></a></p>
<p><a class="reference external" href="../system/system_requirements.html#RW-SYS-118"><em>RW-SYS-118</em></a></p>
<p><a class="reference external" href="../system/system_requirements.html#RW-SYS-119"><em>RW-SYS-119</em></a></p>
<p><a class="reference external" href="../system/system_requirements.html#RW-SYS-120"><em>RW-SYS-120</em></a></p>
<p><a class="reference external" href="../system/system_requirements.html#RW-SYS-121"><em>RW-SYS-121</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-30"><em>RW-HW-30</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-63"><em>RW-SYS-63</em></a></p>
<p><a class="reference external" href="../system/system_requirements.html#RW-SYS-77"><em>RW-SYS-77</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-32"><em>RW-HW-32</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-3"><em>RW-SYS-3</em></a></p>
<p><a class="reference external" href="../system/system_requirements.html#RW-SYS-5"><em>RW-SYS-5</em></a></p>
<p><a class="reference external" href="../system/system_requirements.html#RW-SYS-32"><em>RW-SYS-32</em></a></p>
<p><a class="reference external" href="../system/system_requirements.html#RW-SYS-101"><em>RW-SYS-101</em></a></p>
<p><a class="reference external" href="../system/system_requirements.html#RW-SYS-102"><em>RW-SYS-102</em></a></p>
<p><a class="reference external" href="../system/system_requirements.html#RW-SYS-103"><em>RW-SYS-103</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-33"><em>RW-HW-33</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-12"><em>RW-SYS-12</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-34"><em>RW-HW-34</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-16"><em>RW-SYS-16</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-35"><em>RW-HW-35</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-24"><em>RW-SYS-24</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-36"><em>RW-HW-36</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-50"><em>RW-SYS-50</em></a></p>
<p><a class="reference external" href="../system/system_requirements.html#RW-SYS-74"><em>RW-SYS-74</em></a></p>
<p><a class="reference external" href="../system/system_requirements.html#RW-SYS-117"><em>RW-SYS-117</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-38"><em>RW-HW-38</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-69"><em>RW-SYS-69</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-39"><em>RW-HW-39</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-69"><em>RW-SYS-69</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-41"><em>RW-HW-41</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-122"><em>RW-SYS-122</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-43"><em>RW-HW-43</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-124"><em>RW-SYS-124</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-44"><em>RW-HW-44</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-124"><em>RW-SYS-124</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-45"><em>RW-HW-45</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-137"><em>RW-SYS-137</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-46"><em>RW-HW-46</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-140"><em>RW-SYS-140</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="hardware_requirements.html#RW-HW-47"><em>RW-HW-47</em></a></p></td>
<td><p><a class="reference external" href="../system/system_requirements.html#RW-SYS-136"><em>RW-SYS-136</em></a></p>
</td>
</tr>
</tbody>
</table>
</div>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="index.html" class="btn btn-neutral float-left" title="Hardware Documentation" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="../wiring/index.html" class="btn btn-neutral float-right" title="Wiring Documentation" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2022, RespiraWorks.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>