<!DOCTYPE html>
<html class="writer-html5" lang="en" >
<head>
  <meta charset="utf-8" /><meta name="generator" content="Docutils 0.18.1: http://docutils.sourceforge.net/" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Covent-19 Specification &mdash; RespiraWorks Ventilator  documentation</title>
      <link rel="stylesheet" href="../_static/pygments.css" type="text/css" />
      <link rel="stylesheet" href="../_static/css/theme.css" type="text/css" />
      <link rel="stylesheet" href="../_static/graphviz.css" type="text/css" />
      <link rel="stylesheet" href="https://cdn.rawgit.com/aexmachina/jquery-bonsai/master/jquery.bonsai.css" type="text/css" />
      <link rel="stylesheet" href="../_static/my_theme.css" type="text/css" />
  <!--[if lt IE 9]>
    <script src="../_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
        <script src="../_static/jquery.js"></script>
        <script src="../_static/_sphinx_javascript_frameworks_compat.js"></script>
        <script data-url_root="../" id="documentation_options" src="../_static/documentation_options.js"></script>
        <script src="../_static/doctools.js"></script>
        <script src="../_static/sphinx_highlight.js"></script>
        <script src="https://cdn.rawgit.com/aexmachina/jquery-bonsai/master/jquery.bonsai.js"></script>
        <script src="../_static/traceability.js"></script>
    <script src="../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="System Requirements" href="system_requirements.html" />
    <link rel="prev" title="System Documentation" href="index.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../index.html" class="icon icon-home">
            RespiraWorks Ventilator
          </a>
              <div class="version">
                pre-0.4
              </div>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul class="current">
<li class="toctree-l1 current"><a class="reference internal" href="index.html">System Documentation</a><ul class="current">
<li class="toctree-l2 current"><a class="current reference internal" href="#">Covent-19 Specification</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#general-performance">General Performance</a></li>
<li class="toctree-l3"><a class="reference internal" href="#infection-control">Infection Control</a></li>
<li class="toctree-l3"><a class="reference internal" href="#gas">Gas</a></li>
<li class="toctree-l3"><a class="reference internal" href="#electric">Electric</a></li>
<li class="toctree-l3"><a class="reference internal" href="#alarms-and-monitoring">Alarms and Monitoring</a></li>
<li class="toctree-l3"><a class="reference internal" href="#ventilator-specific-standards">Ventilator Specific Standards</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#traceability-matrix">Traceability Matrix</a></li>
<li class="toctree-l2"><a class="reference internal" href="system_requirements.html">System Requirements</a></li>
<li class="toctree-l2"><a class="reference internal" href="system_requirements.html#traceability-matrix">Traceability Matrix</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../hardware/index.html">Hardware Documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../wiring/index.html">Wiring Documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../purchasing/index.html">Purchasing documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../software/index.html">Software Documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../process/index.html">Process Documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../contributing/contributing.html">Contributing</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../index.html">RespiraWorks Ventilator</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="index.html">System Documentation</a></li>
      <li class="breadcrumb-item active">Covent-19 Specification</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../_sources/system/covent_19.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <blockquote>
<div></div></blockquote>
<section id="covent-19-specification">
<h1>Covent-19 Specification<a class="headerlink" href="#covent-19-specification" title="Permalink to this heading"></a></h1>
<section id="general-performance">
<h2>General Performance<a class="headerlink" href="#general-performance" title="Permalink to this heading"></a></h2>
<div class="collapsible_links collapse docutils container" id="SR-1">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-1"><em>SR-1</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-132"><em>RW-SYS-132</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Operation shall support mandatory Ventilation (Primary function / minimum)</p>
<div class="collapsible_links collapse docutils container" id="SR-2">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-2"><em>SR-2</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-132"><em>RW-SYS-132</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Operation shall support spontaneous Ventilation (Secondary function / design goal)</p>
<div class="collapsible_links collapse docutils container" id="SR-3">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-3"><em>SR-3</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-146"><em>RW-SYS-146</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Volume Control (Primary function / minimum)</p>
<div class="collapsible_links collapse docutils container" id="SR-4">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-4"><em>SR-4</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-3"><em>RW-SYS-3</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-132"><em>RW-SYS-132</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Pressure Control (Secondary function / design goal) 5-60 +/- 5 cmH2O</p>
<div class="collapsible_links collapse docutils container" id="SR-5">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-5"><em>SR-5</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-89"><em>RW-SYS-89</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-133"><em>RW-SYS-133</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Pressure Support 10-15+/-5 cmH2O; may be either flow- or pressure-triggered (Secondary function / design goal)</p>
<div class="collapsible_links collapse docutils container" id="SR-6">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-6"><em>SR-6</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-128"><em>RW-SYS-128</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-132"><em>RW-SYS-132</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Apnea back-up shall kick in at 30 or 60 seconds (+/-5sec) (Secondary function / design goal)</p>
<div class="collapsible_links collapse docutils container" id="SR-7">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-7"><em>SR-7</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-92"><em>RW-SYS-92</em></a></p>
</p>
</dd>
</dl>
</div>
<p>flow rate shall &gt; 60 liters per minute</p>
<div class="collapsible_links collapse docutils container" id="SR-8">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-8"><em>SR-8</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-5"><em>RW-SYS-5</em></a></p>
</p>
</dd>
</dl>
</div>
<p>PEEP Pressure: 5-15 cmH2O in increments of 5 cmH20 (+/-5 cmH2O)</p>
<div class="collapsible_links collapse docutils container" id="SR-9">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-9"><em>SR-9</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-21"><em>RW-SYS-21</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-165"><em>RW-SYS-165</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Inspiratory :Expiratory ratio during Mandatory Ventilation: 1:2, 1:3, and 1:4 options shall be available (click-stop)</p>
<div class="collapsible_links collapse docutils container" id="SR-10">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-10"><em>SR-10</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-20"><em>RW-SYS-20</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-164"><em>RW-SYS-164</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The respiratory rate shall deliver 10-30 breaths per minute in increments of 2 bpm</p>
<div class="collapsible_links collapse docutils container" id="SR-11">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-11"><em>SR-11</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-32"><em>RW-SYS-32</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-143"><em>RW-SYS-143</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-161"><em>RW-SYS-161</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Tidal volume options available shall be as following:Option #1: Input height and gender for 6cc/kg TV (+/- 10% or 10mL)Option #2: 350cc (for average woman) and 450cc (for average man) (+/- 10% or 10mL)Option #3: 400cc only (+/- 10% or 10mL)Option #4: 300-600cc adjustable in 100cc increments (+/- 10% or 10mL)</p>
</section>
<section id="infection-control">
<h2>Infection Control<a class="headerlink" href="#infection-control" title="Permalink to this heading"></a></h2>
<div class="collapsible_links collapse docutils container" id="SR-15">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-15"><em>SR-15</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-54"><em>RW-SYS-54</em></a></p>
</p>
</dd>
</dl>
</div>
<p>All components coming in contact with the patients breath must be disposable OR sterilizable (e.g., autoclavable)</p>
<div class="collapsible_links collapse docutils container" id="SR-16">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-16"><em>SR-16</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-141"><em>RW-SYS-141</em></a></p>
</p>
</dd>
</dl>
</div>
<p>0.22um or smaller filter shall be on patient inspiration and expiration pathway</p>
<div class="collapsible_links collapse docutils container" id="SR-17">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-17"><em>SR-17</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-12"><em>RW-SYS-12</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Viral filter must be installed on ventilator inlet gas to allow filtration</p>
<div class="collapsible_links collapse docutils container" id="SR-18">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-18"><em>SR-18</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-140"><em>RW-SYS-140</em></a></p>
</p>
</dd>
</dl>
</div>
<p>All external surfaces must not degrade with application of standard agents for disinfection (e.g. bleach solution)</p>
</section>
<section id="gas">
<h2>Gas<a class="headerlink" href="#gas" title="Permalink to this heading"></a></h2>
<div class="collapsible_links collapse docutils container" id="SR-12">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-12"><em>SR-12</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-24"><em>RW-SYS-24</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Gas connectors shall be compatible with high pressure (~50psi) gas source (i.e., pipeline supply) OR low-flow inlet</p>
<div class="collapsible_links collapse docutils container" id="SR-13">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-13"><em>SR-13</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-72"><em>RW-SYS-72</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Oxygen delivery options shall be as followingOption #1: FiO2 (21%+10%, 50%+/- 10%, 100% -10%)Option #2: adjustable between room air (21%) and 100% (+/-10%)</p>
</section>
<section id="electric">
<h2>Electric<a class="headerlink" href="#electric" title="Permalink to this heading"></a></h2>
<div class="collapsible_links collapse docutils container" id="SR-32">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-32"><em>SR-32</em></a></p>
</div>
</div>
<p>Ventilator shall be powered by 120VAC</p>
<div class="collapsible_links collapse docutils container" id="SR-33">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-33"><em>SR-33</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-153"><em>RW-SYS-153</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-155"><em>RW-SYS-155</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Electrical components shall comply with IEC 60601-1 and IEC 60601-1-2</p>
<div class="collapsible_links collapse docutils container" id="SR-34">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-34"><em>SR-34</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-136"><em>RW-SYS-136</em></a></p>
</p>
</dd>
</dl>
</div>
<p>None with labeling (primary function)</p>
<div class="collapsible_links collapse docutils container" id="SR-35">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-35"><em>SR-35</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-50"><em>RW-SYS-50</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Ventilator shall have 1 hour (secondary function / design goal) of battery back - up</p>
</section>
<section id="alarms-and-monitoring">
<h2>Alarms and Monitoring<a class="headerlink" href="#alarms-and-monitoring" title="Permalink to this heading"></a></h2>
<div class="collapsible_links collapse docutils container" id="SR-19">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-19"><em>SR-19</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-118"><em>RW-SYS-118</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-119"><em>RW-SYS-119</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-120"><em>RW-SYS-120</em></a></p>
</p>
</dd>
</dl>
</div>
<p>(REMOVE: Inlet Gas (O2)) or Power supply failure shall trigger alarmO2 alarm duplicated by SR-24</p>
<div class="collapsible_links collapse docutils container" id="SR-20">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-20"><em>SR-20</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-10"><em>RW-SYS-10</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-94"><em>RW-SYS-94</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-95"><em>RW-SYS-95</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-111"><em>RW-SYS-111</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-163"><em>RW-SYS-163</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Alarm shall trigger when inspiratory airway pressure exceeded limits:Pplat &lt;30-35 cmH2OPeak P no more than 2 cmH2O greater than PplatFail-safe valve opens at 60cmH2O (powered or un-powered)</p>
<div class="collapsible_links collapse docutils container" id="SR-21">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-21"><em>SR-21</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-128"><em>RW-SYS-128</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Alarm shall trigger when apnea (i.e. patient not breathing) on spontaneous mode (secondary)</p>
<div class="collapsible_links collapse docutils container" id="SR-22">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-22"><em>SR-22</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-110"><em>RW-SYS-110</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-114"><em>RW-SYS-114</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-154"><em>RW-SYS-154</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Alarm shall trigger when inspiratory and PEEP pressure not achieved (i.e. disconnection)</p>
<div class="collapsible_links collapse docutils container" id="SR-23">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-23"><em>SR-23</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-112"><em>RW-SYS-112</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-113"><em>RW-SYS-113</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-115"><em>RW-SYS-115</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Alarm shall trigger when tidal volume not achieved or exceeded (with ~20% tolerance)</p>
<div class="collapsible_links collapse docutils container" id="SR-24">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-24"><em>SR-24</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-139"><em>RW-SYS-139</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-149"><em>RW-SYS-149</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Alarm shall trigger when O2 disconnection occurs</p>
<div class="collapsible_links collapse docutils container" id="SR-25">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-25"><em>SR-25</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-17"><em>RW-SYS-17</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-151"><em>RW-SYS-151</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Alarm Volume shall be  60 to 80 dBA at one meter (+/- 5 dBA)</p>
<div class="collapsible_links collapse docutils container" id="SR-26">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-26"><em>SR-26</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-3"><em>RW-SYS-3</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-5"><em>RW-SYS-5</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-20"><em>RW-SYS-20</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-32"><em>RW-SYS-32</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-87"><em>RW-SYS-87</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Actual Value (TV, RR, PEEP, FiO2, Flow Rate, PIP) shall be monitored</p>
</section>
<section id="ventilator-specific-standards">
<h2>Ventilator Specific Standards<a class="headerlink" href="#ventilator-specific-standards" title="Permalink to this heading"></a></h2>
<div class="collapsible_links collapse docutils container" id="SR-27">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-27"><em>SR-27</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-137"><em>RW-SYS-137</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Vent shall be able the function at &lt;/=10,000 ft Altitude</p>
<div class="collapsible_links collapse docutils container" id="SR-28">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-28"><em>SR-28</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-16"><em>RW-SYS-16</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Durability of the ventilator shall =2,000 hours</p>
<div class="collapsible_links collapse docutils container" id="SR-29">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-29"><em>SR-29</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-63"><em>RW-SYS-63</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Ventilator shall be compatible with readily available patient circuits, (ISO 5356-1 fittings)</p>
<div class="collapsible_links collapse docutils container" id="SR-30">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-30"><em>SR-30</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-156"><em>RW-SYS-156</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-157"><em>RW-SYS-157</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-158"><em>RW-SYS-158</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-167"><em>RW-SYS-167</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Ventilator shall comply with FDA Ventilator Guidance Standards (i.e. ISO 80601-2-12)</p>
<div class="collapsible_links collapse docutils container" id="SR-31">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="covent_19.html#SR-31"><em>SR-31</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="system_requirements.html#RW-SYS-142"><em>RW-SYS-142</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Ventilator shall comply with general Medical Device Guidance Standards (e.g. ISO 13485, ISO 14971, ISO 62304, ISO 62366)</p>
</section>
</section>
<section id="traceability-matrix">
<h1>Traceability Matrix<a class="headerlink" href="#traceability-matrix" title="Permalink to this heading"></a></h1>
<div class="docutils container">
<div class="item admonition">
<p class="admonition-title">Covent-19 Specification to System Requirements</p>
</div>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Covent-19 Specification</p></th>
<th class="head"><p>System Requirements</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><a class="reference external" href="covent_19.html#SR-1"><em>SR-1</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-132"><em>RW-SYS-132</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="covent_19.html#SR-2"><em>SR-2</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-132"><em>RW-SYS-132</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="covent_19.html#SR-3"><em>SR-3</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-146"><em>RW-SYS-146</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="covent_19.html#SR-4"><em>SR-4</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-3"><em>RW-SYS-3</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-132"><em>RW-SYS-132</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="covent_19.html#SR-5"><em>SR-5</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-89"><em>RW-SYS-89</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-133"><em>RW-SYS-133</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="covent_19.html#SR-6"><em>SR-6</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-128"><em>RW-SYS-128</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-132"><em>RW-SYS-132</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="covent_19.html#SR-7"><em>SR-7</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-92"><em>RW-SYS-92</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="covent_19.html#SR-8"><em>SR-8</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-5"><em>RW-SYS-5</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="covent_19.html#SR-9"><em>SR-9</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-21"><em>RW-SYS-21</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-165"><em>RW-SYS-165</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="covent_19.html#SR-10"><em>SR-10</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-20"><em>RW-SYS-20</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-164"><em>RW-SYS-164</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="covent_19.html#SR-11"><em>SR-11</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-32"><em>RW-SYS-32</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-143"><em>RW-SYS-143</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-161"><em>RW-SYS-161</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="covent_19.html#SR-12"><em>SR-12</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-24"><em>RW-SYS-24</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="covent_19.html#SR-13"><em>SR-13</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-72"><em>RW-SYS-72</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="covent_19.html#SR-15"><em>SR-15</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-54"><em>RW-SYS-54</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="covent_19.html#SR-16"><em>SR-16</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-141"><em>RW-SYS-141</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="covent_19.html#SR-17"><em>SR-17</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-12"><em>RW-SYS-12</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="covent_19.html#SR-18"><em>SR-18</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-140"><em>RW-SYS-140</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="covent_19.html#SR-19"><em>SR-19</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-118"><em>RW-SYS-118</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-119"><em>RW-SYS-119</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-120"><em>RW-SYS-120</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="covent_19.html#SR-20"><em>SR-20</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-10"><em>RW-SYS-10</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-94"><em>RW-SYS-94</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-95"><em>RW-SYS-95</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-111"><em>RW-SYS-111</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-163"><em>RW-SYS-163</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="covent_19.html#SR-21"><em>SR-21</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-128"><em>RW-SYS-128</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="covent_19.html#SR-22"><em>SR-22</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-110"><em>RW-SYS-110</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-114"><em>RW-SYS-114</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-154"><em>RW-SYS-154</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="covent_19.html#SR-23"><em>SR-23</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-112"><em>RW-SYS-112</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-113"><em>RW-SYS-113</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-115"><em>RW-SYS-115</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="covent_19.html#SR-24"><em>SR-24</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-139"><em>RW-SYS-139</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-149"><em>RW-SYS-149</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="covent_19.html#SR-25"><em>SR-25</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-17"><em>RW-SYS-17</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-151"><em>RW-SYS-151</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="covent_19.html#SR-26"><em>SR-26</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-3"><em>RW-SYS-3</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-5"><em>RW-SYS-5</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-20"><em>RW-SYS-20</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-32"><em>RW-SYS-32</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-87"><em>RW-SYS-87</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="covent_19.html#SR-27"><em>SR-27</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-137"><em>RW-SYS-137</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="covent_19.html#SR-28"><em>SR-28</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-16"><em>RW-SYS-16</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="covent_19.html#SR-29"><em>SR-29</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-63"><em>RW-SYS-63</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="covent_19.html#SR-30"><em>SR-30</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-156"><em>RW-SYS-156</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-157"><em>RW-SYS-157</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-158"><em>RW-SYS-158</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-167"><em>RW-SYS-167</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="covent_19.html#SR-31"><em>SR-31</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-142"><em>RW-SYS-142</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="covent_19.html#SR-32"><em>SR-32</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="covent_19.html#SR-33"><em>SR-33</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-153"><em>RW-SYS-153</em></a></p>
<p><a class="reference external" href="system_requirements.html#RW-SYS-155"><em>RW-SYS-155</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="covent_19.html#SR-34"><em>SR-34</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-136"><em>RW-SYS-136</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="covent_19.html#SR-35"><em>SR-35</em></a></p></td>
<td><p><a class="reference external" href="system_requirements.html#RW-SYS-50"><em>RW-SYS-50</em></a></p>
</td>
</tr>
</tbody>
</table>
</div>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="index.html" class="btn btn-neutral float-left" title="System Documentation" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="system_requirements.html" class="btn btn-neutral float-right" title="System Requirements" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2022, RespiraWorks.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>