<!DOCTYPE html>
<html class="writer-html5" lang="en" >
<head>
  <meta charset="utf-8" /><meta name="generator" content="Docutils 0.18.1: http://docutils.sourceforge.net/" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>System Requirements &mdash; RespiraWorks Ventilator  documentation</title>
      <link rel="stylesheet" href="../_static/pygments.css" type="text/css" />
      <link rel="stylesheet" href="../_static/css/theme.css" type="text/css" />
      <link rel="stylesheet" href="../_static/graphviz.css" type="text/css" />
      <link rel="stylesheet" href="https://cdn.rawgit.com/aexmachina/jquery-bonsai/master/jquery.bonsai.css" type="text/css" />
      <link rel="stylesheet" href="../_static/my_theme.css" type="text/css" />
  <!--[if lt IE 9]>
    <script src="../_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
        <script src="../_static/jquery.js"></script>
        <script src="../_static/_sphinx_javascript_frameworks_compat.js"></script>
        <script data-url_root="../" id="documentation_options" src="../_static/documentation_options.js"></script>
        <script src="../_static/doctools.js"></script>
        <script src="../_static/sphinx_highlight.js"></script>
        <script src="https://cdn.rawgit.com/aexmachina/jquery-bonsai/master/jquery.bonsai.js"></script>
        <script src="../_static/traceability.js"></script>
    <script src="../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="Hardware Documentation" href="../hardware/index.html" />
    <link rel="prev" title="Covent-19 Specification" href="covent_19.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../index.html" class="icon icon-home">
            RespiraWorks Ventilator
          </a>
              <div class="version">
                pre-0.4
              </div>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul class="current">
<li class="toctree-l1 current"><a class="reference internal" href="index.html">System Documentation</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="covent_19.html">Covent-19 Specification</a></li>
<li class="toctree-l2"><a class="reference internal" href="covent_19.html#traceability-matrix">Traceability Matrix</a></li>
<li class="toctree-l2 current"><a class="current reference internal" href="#">System Requirements</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#assembly">Assembly</a></li>
<li class="toctree-l3"><a class="reference internal" href="#pneumatics">Pneumatics</a></li>
<li class="toctree-l3"><a class="reference internal" href="#electronics">Electronics</a></li>
<li class="toctree-l3"><a class="reference internal" href="#hmi">HMI</a></li>
<li class="toctree-l3"><a class="reference internal" href="#manager">Manager</a></li>
<li class="toctree-l3"><a class="reference internal" href="#controller">Controller</a></li>
<li class="toctree-l3"><a class="reference internal" href="#alarms">Alarms</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#traceability-matrix">Traceability Matrix</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../hardware/index.html">Hardware Documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../wiring/index.html">Wiring Documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../purchasing/index.html">Purchasing documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../software/index.html">Software Documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../process/index.html">Process Documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../contributing/contributing.html">Contributing</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../index.html">RespiraWorks Ventilator</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="index.html">System Documentation</a></li>
      <li class="breadcrumb-item active">System Requirements</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../_sources/system/system_requirements.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <blockquote>
<div></div></blockquote>
<section id="system-requirements">
<h1>System Requirements<a class="headerlink" href="#system-requirements" title="Permalink to this heading"></a></h1>
<p>This document defines the system requirements for RespiraWorks Ventilator.</p>
<section id="assembly">
<h2>Assembly<a class="headerlink" href="#assembly" title="Permalink to this heading"></a></h2>
<div class="collapsible_links collapse docutils container" id="RW-SYS-12">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-12"><em>RW-SYS-12</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-33"><em>RW-HW-33</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-17"><em>SR-17</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The device shall filter intake and exhaust to below 0.3 um (HEPA) or finer in order to limit the spread of virus from contaminated patients and to prevent the contamination of the device from patients.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-16">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-16"><em>RW-SYS-16</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-6"><em>RW-HW-6</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-10"><em>RW-HW-10</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-34"><em>RW-HW-34</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-8"><em>RW-SW-8</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-9"><em>RW-SW-9</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-10"><em>RW-SW-10</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-28"><em>SR-28</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The device must be able to work continuously (100% duty cycle) for a minimum of 48 hours and a target of 2 weeks without pause for maintenance, downtime, or repair.The device must operate after 2000 hours of storage time.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-54">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-54"><em>RW-SYS-54</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-15"><em>SR-15</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The system components that come into contact with the patient airway circuit shall be compatible with ISO 18562-1 thru ISO 18562-4.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-63">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-63"><em>RW-SYS-63</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-30"><em>RW-HW-30</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-98"><em>RW-SW-98</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-29"><em>SR-29</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The device shall be have the ability to integrate a hot water humidifier, the humidifiers that meet ISO 80601-2-74:2017 are compatible with 22mm Respiratory Tubing per ISO 5356 standard. (Note that the fitting for standard breathing tubes and humidifiers is the same)</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-124">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-124"><em>RW-SYS-124</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-43"><em>RW-HW-43</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-44"><em>RW-HW-44</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Ventilator shall have ingress protection level of IP21.IP2x = No penetration into ventilator by solid objects &gt; 12.5mm (e.g. fingers)IPx1 = Dripping water (vertically falling drops) shall have no harmful effect.Ref: www.dsmt.com/resources/ip-rating-chart/</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-136">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-136"><em>RW-SYS-136</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-47"><em>RW-HW-47</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-34"><em>SR-34</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Gas inlet shall be clearly labelled with gas type, color, and specified pressure ranges along with direction of flow</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-137">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-137"><em>RW-SYS-137</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-45"><em>RW-HW-45</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-98"><em>RW-SW-98</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-27"><em>SR-27</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Ventilator shall operate at altitudes below 10k ft</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-140">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-140"><em>RW-SYS-140</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-46"><em>RW-HW-46</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-18"><em>SR-18</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The ventilator construction shall continue to operate while being disinfected by standard cleaning agents (e.g. bleach solution of X%)</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-141">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-141"><em>RW-SYS-141</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-16"><em>SR-16</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The ventilator design shall include antiviral filters on the patient inhale and exhale limbs.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-144">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-144"><em>RW-SYS-144</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-12"><em>RW-HW-12</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Patient shall to be protected against both asphyxiation and barotrauma in the event of a power, mechanical, or computing failure.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-150">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-150"><em>RW-SYS-150</em></a></p>
</div>
</div>
<p>The hardware shall not compromise basic safety and essential performance while stress tested per IEC 60068-2-78 (damp heat).</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-155">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-155"><em>RW-SYS-155</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-33"><em>SR-33</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The device, when fully assembled and tested against IEC 60601-1 section 9.6.2, shall not exceed 80 dBa. Test specifications in 80601-2-12 201.9</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-156">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-156"><em>RW-SYS-156</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-30"><em>SR-30</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The assembly shall conform to transit-operable (80601-2-12 201.15.3.5.101.2) shock tests per IEC 60068-2-27:5g for 6ms, half-sine, 3x per axis</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-157">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-157"><em>RW-SYS-157</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-30"><em>SR-30</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The assembly shall conform to transit-operable (80601-2-12 201.15.3.5.101.2) vibration tests per IEC 60068-2-24. Basic safety and essential performance shall not be compromised during or after this test.10 Hz - 100 Hz: 0.33 (m/s2)2/Hz, 30 min per axis100 Hz - 500 Hz: 6 dB per octave, 30 min per axis</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-158">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-158"><em>RW-SYS-158</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-30"><em>SR-30</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The assembly shall conform to transit-operable (80601-2-12 201.15.3.5.101.2) drop tests per IEC 60068-2-31. Basic safety and essential performance shall not be compromised during or after this test.10 cm vertical drop, twice per specified attitude (TBD)NOTE: as of writing it is assumed the ventilator shall weigh between 1-10 kg</p>
</section>
<section id="pneumatics">
<h2>Pneumatics<a class="headerlink" href="#pneumatics" title="Permalink to this heading"></a></h2>
<div class="collapsible_links collapse docutils container" id="RW-SYS-9">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-9"><em>RW-SYS-9</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-4"><em>RW-SW-4</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-60"><em>RW-SW-60</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The device shall prevent pressure from dropping below -4 cm H20 and limit the resistance to 3 cmH20/l/s.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-10">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-10"><em>RW-SYS-10</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-11"><em>RW-HW-11</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-5"><em>RW-SW-5</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-6"><em>RW-SW-6</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-7"><em>RW-SW-7</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-20"><em>SR-20</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The device must, through inherently safe features, prevent patient pressures from exceeding 60 cmH2O in any operating cases or failure modes.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-24">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-24"><em>RW-SYS-24</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-35"><em>RW-HW-35</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-12"><em>SR-12</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The device shall be compatible with oxygen (DISS) up to 440 kPa</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-92">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-92"><em>RW-SYS-92</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-3"><em>RW-HW-3</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-12"><em>RW-HW-12</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-7"><em>SR-7</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The device shall be capable of a peak inspiratory flow rate of at least 60L/min for at least 30 seconds.NB This supports a minute volume of at least 30 L.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-148">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-148"><em>RW-SYS-148</em></a></p>
</div>
</div>
<p>The pneumatic circuit shall not leak more than 1-2 L/min at 60 cmH2O</p>
</section>
<section id="electronics">
<h2>Electronics<a class="headerlink" href="#electronics" title="Permalink to this heading"></a></h2>
<div class="collapsible_links collapse docutils container" id="RW-SYS-50">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-50"><em>RW-SYS-50</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-36"><em>RW-HW-36</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-41"><em>RW-SW-41</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-35"><em>SR-35</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The device battery shall be sized to provide 1 hour of operation at 12 volts nominal.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-57">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-57"><em>RW-SYS-57</em></a></p>
</div>
</div>
<p>The system shall be compatible with 110V/60Hz and 220V/50HZ AC mains.
RW-SYS-069,The ventilator shall provide non-volatile data storage of at least 1GB.,,HW-039</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-69">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-69"><em>RW-SYS-69</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-38"><em>RW-HW-38</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-39"><em>RW-HW-39</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-24"><em>RW-SW-24</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-25"><em>RW-SW-25</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-26"><em>RW-SW-26</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-27"><em>RW-SW-27</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-28"><em>RW-SW-28</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-29"><em>RW-SW-29</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-30"><em>RW-SW-30</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-31"><em>RW-SW-31</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-32"><em>RW-SW-32</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-33"><em>RW-SW-33</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The ventilator shall provide non-volatile data storage of at least 1GB.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-74">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-74"><em>RW-SYS-74</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-36"><em>RW-HW-36</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The ventilator shall be capable of being run from a 12V power supply</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-149">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-149"><em>RW-SYS-149</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-24"><em>SR-24</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The device must detect through physical means the disconnection of the oxygen supply from the o2 input line.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-153">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-153"><em>RW-SYS-153</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-33"><em>SR-33</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The 12 volt power supply shall be compatible or certified against IEC 60601-1</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-154">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-154"><em>RW-SYS-154</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-22"><em>SR-22</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The hardware shall feature specific sensors for detecting tube dis/connection</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-159">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-159"><em>RW-SYS-159</em></a></p>
</div>
</div>
<p>The ventilator shall provide a Real Time Clock for timestamping all event log data</p>
</section>
<section id="hmi">
<h2>HMI<a class="headerlink" href="#hmi" title="Permalink to this heading"></a></h2>
<div class="collapsible_links collapse docutils container" id="RW-SYS-3">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-3"><em>RW-SYS-3</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-2"><em>RW-HW-2</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-32"><em>RW-HW-32</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-46"><em>RW-SW-46</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-47"><em>RW-SW-47</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-48"><em>RW-SW-48</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-59"><em>RW-SW-59</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-99"><em>RW-SW-99</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-4"><em>SR-4</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="covent_19.html#SR-26"><em>SR-26</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The system shall control the target peak inspiratory pressure (PIP) from 5-55 cmH2O in increments of 1 cm H2O.The system shall measure and numerically display patient pressure in the range of 0 - 60 cmH2O with resolution 1 cmH2O.The system shall display the measured pressure as a graph with duration of 30 seconds updated at a rate &gt;= 20Hz and units of cmH2O.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-5">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-5"><em>RW-SYS-5</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-2"><em>RW-HW-2</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-32"><em>RW-HW-32</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-52"><em>RW-SW-52</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-53"><em>RW-SW-53</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-162"><em>RW-SW-162</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-8"><em>SR-8</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="covent_19.html#SR-26"><em>SR-26</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The system shall control the target PEEP from 0 - 20 cm H2O in increments of 1 cmH2O.The system shall measure and numerically display the PEEP in the range of 0 - 20 cmH2O in increments of 1 cmH2O.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-20">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-20"><em>RW-SYS-20</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-12"><em>RW-SW-12</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-10"><em>SR-10</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="covent_19.html#SR-26"><em>SR-26</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The system shall control the respiratory rate (RR) from 5-30 breaths per minute (bpm) in increments of 1 bpm.The system shall measure and numerically display RR in the range of 0 - 30 bpm with resolution 1 bpm.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-21">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-21"><em>RW-SYS-21</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-13"><em>RW-SW-13</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-50"><em>RW-SW-50</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-9"><em>SR-9</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The device shall control the time ratio of inspiration and expiration (I:E ratio) from 1:1 to 1:4 (Inhale to exhale). Increments of 1: 0.1The system shall measure and numerically display I:E ratio in the range of 1:1 to 1:4 with resolution 1:0.1.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-32">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-32"><em>RW-SYS-32</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-4"><em>RW-HW-4</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-32"><em>RW-HW-32</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-49"><em>RW-SW-49</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-54"><em>RW-SW-54</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-11"><em>SR-11</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="covent_19.html#SR-26"><em>SR-26</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The system shall control inspiratory tidal volumes ranging from 200-800ml with increments of 10mLThe system shall measure and numerically display the inspired tidal volume in range of 0 - 1000 mL with resolution of 10mLThe system shall display the inspired tidal volume as a graph with duration of 30 seconds updated at a rate &gt;= 20Hz and units of mL.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-72">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-72"><em>RW-SYS-72</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-21"><em>RW-HW-21</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-34"><em>RW-SW-34</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-95"><em>RW-SW-95</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-96"><em>RW-SW-96</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-97"><em>RW-SW-97</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-13"><em>SR-13</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The device shall control the fraction of inspired O2 (FiO2) in supplied air from 0.21 to as close to 1 as possible with a minimum of 0.9, adjustable in increments of 0.05.The system shall measure and numerically display the patient FiO2 in range of 21-100% with resolution of 1%.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-87">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-87"><em>RW-SYS-87</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-54"><em>RW-SW-54</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-92"><em>RW-SW-92</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-26"><em>SR-26</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The system shall display the flow rate provided to the patient as a graph with duration of 30 seconds updated at a rate &gt;= 20Hz and units of liters / minute.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-143">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-143"><em>RW-SYS-143</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-11"><em>SR-11</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Ventilator shall support user entry of patient gender and height. This data shall be used to calculate ideal body weight (IBW).Ventilator shall support the display of tidal volumes as both volume (units mL) and volume per kg IBW (units mL/kg or cc/kg)</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-147">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-147"><em>RW-SYS-147</em></a></p>
</div>
</div>
<p>The system shall display pressure/volume loops.</p>
</section>
<section id="manager">
<h2>Manager<a class="headerlink" href="#manager" title="Permalink to this heading"></a></h2>
<div class="collapsible_links collapse docutils container" id="RW-SYS-77">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-77"><em>RW-SYS-77</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-30"><em>RW-HW-30</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-35"><em>RW-SW-35</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The system shall support a HFNC operational mode. In this mode there are no breath cycles. The operator defines the following control parameters:constant flow rate (up to maximum possible L/min)constant FiO2 (21-100%).Display parameters: Patient pressure (cmH2O), flow rate (L/min), FiO2 %Relevant alarms: Low/high FiO2 triggers, Low/high pressures</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-131">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-131"><em>RW-SYS-131</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-1"><em>RW-SW-1</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-2"><em>RW-SW-2</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-3"><em>RW-SW-3</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-150"><em>RW-SW-150</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-151"><em>RW-SW-151</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-152"><em>RW-SW-152</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-159"><em>RW-SW-159</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-160"><em>RW-SW-160</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-161"><em>RW-SW-161</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-166"><em>RW-SW-166</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The ventilator shall have a pre-test mode where the patient inhalation port and patient exhalation port are connected and the operation of the device is checked including the capability to produce the correct pressure and flow rate, the function of valves, and the function of tidal volume measurement.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-132">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-132"><em>RW-SYS-132</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-153"><em>RW-SW-153</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-154"><em>RW-SW-154</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-155"><em>RW-SW-155</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-1"><em>SR-1</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="covent_19.html#SR-2"><em>SR-2</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="covent_19.html#SR-4"><em>SR-4</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="covent_19.html#SR-6"><em>SR-6</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The system shall support Pressure Assist Mode. In this mode a breath cycle is defined by the control parameters below. The patient can exceed the respiratory rate by initiating additional breaths, but the breath parameters do not change.Control parameters:PIP. Peak Inspiratory Pressure.PEEP. Positive End-Exhalatory Pressure.FiO2. Fraction of Inspired Oxygen.I-time. Inspiratory (rise + dwell) time.Inspiratory sensitivity.RR. Respiratory Rate.Display parameters: PIP/PEEP/RR/FiO2/I:E ratio/tidal volume.Relevant Alarms: * Low tidal volume * High tidal volume * High RR</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-133">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-133"><em>RW-SYS-133</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-5"><em>SR-5</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The system shall support Pressure Support Mode. In this mode the breath cycle shall be defined by the control parameters below. The breath cycle shall be triggered exclusively by the patient.Control parameters:SIP: Support Inspiratory Pressure. Like PIP, but specified as a support pressure, not a target pressure.PEEP. Positive End-Exhalatory Pressure.FiO2. Fraction of Inspired Oxygen.I-time. Inspiratory (rise + dwell) time.Inspiratory sensitivity (change in flow rate at PEEP)Expiratory sensitivity (change in flow rate at P_plateau)Display parameters: PIP/PEEP/RR/FiO2/I:E ratio/tidal volume.Relevant Alarms: * Low tidal volume * High tidal volume * Low RR (apnea) *</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-134">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-134"><em>RW-SYS-134</em></a></p>
</div>
</div>
<p>The system shall support Pressure Control Mode. This mode shall not be featured. It is effectively a subset of Pressure Assist with zero patient inspiratory effort.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-146">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-146"><em>RW-SYS-146</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-3"><em>SR-3</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The system shall support Volume Assist mode. In this mode a breath cycle is defined by the control parameters below. The patient can exceed the respiratory rate by initiating additional breaths, but the breath parameters do not change.Control parameters:VT. Tidal volume.PEEP. Positive End-Exhalatory Pressure.FiO2. Fraction of Inspired Oxygen.I-time. Inspiratory (rise + dwell) time.Inspiratory sensitivity.Expiratory sensitivity.RR. Respiratory Rate.Display parameters: PIP/PEEP/RR/FiO2/I:E ratio/tidal volume.Relevant Alarms: * Low pressure * High pressure * High RR</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-160">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-160"><em>RW-SYS-160</em></a></p>
</div>
</div>
<p>The manager shall log at least 5000 events in an event log, including at least the following items:- Ventilation starts and stops- All confirmed Ventilation settings- All confirmed alarm settings- All occurrences and ends of alarms with all their related actions: Inhibitions, cancellations, resets, acknowledge button presses.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-161">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-161"><em>RW-SYS-161</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-11"><em>SR-11</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Measurement of tidal volume must be accurate to within 10mL</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-163">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-163"><em>RW-SYS-163</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-20"><em>SR-20</em></a></p>
</p>
</dd>
</dl>
</div>
<p>GUI must compute PIP over each breath</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-164">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-164"><em>RW-SYS-164</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-10"><em>SR-10</em></a></p>
</p>
</dd>
</dl>
</div>
<p>GUI must compute the breath rate based on controller sensor readings</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-165">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-165"><em>RW-SYS-165</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-9"><em>SR-9</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Algs must be able to detect inspiration and expiration phase and how long it took.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-167">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-167"><em>RW-SYS-167</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-30"><em>SR-30</em></a></p>
</p>
</dd>
</dl>
</div>
<p>GUI needs to automatically invoke a safety action when blower motor temperature is above threshold</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-168">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-168"><em>RW-SYS-168</em></a></p>
</div>
</div>
<p>GUI should be able to compute the rise time for each breath</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-169">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-169"><em>RW-SYS-169</em></a></p>
</div>
</div>
<p>Controller must keep track of #cycles of wear of various components and issue alarms if they’re nearing their lifespan</p>
</section>
<section id="controller">
<h2>Controller<a class="headerlink" href="#controller" title="Permalink to this heading"></a></h2>
<div class="collapsible_links collapse docutils container" id="RW-SYS-42">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-42"><em>RW-SYS-42</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-15"><em>RW-HW-15</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The device shall reach the commanded patient pressure within 100 ms of detecting respiratory effort.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-89">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-89"><em>RW-SYS-89</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-4"><em>RW-HW-4</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-16"><em>RW-HW-16</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-56"><em>RW-SW-56</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-5"><em>SR-5</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The minimum detectable inspiratory effort shall be 5 L/min.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-94">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-94"><em>RW-SYS-94</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-63"><em>RW-SW-63</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-20"><em>SR-20</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The pressure overshoot during the pressure fall phase shall not exceed 0.8*PEEP-1 cmH2O</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-95">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-95"><em>RW-SYS-95</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-64"><em>RW-SW-64</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-20"><em>SR-20</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The pressure overshoot during the pressure rise phase shall not exceed 2 cmH2O.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-142">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-142"><em>RW-SYS-142</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-55"><em>RW-SW-55</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-64"><em>RW-SW-64</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-31"><em>SR-31</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The device shall ensure control parameters are within 10% of commanded values in each of the test conditions specified in 80601-2-12 table 201.104.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-152">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-152"><em>RW-SYS-152</em></a></p>
</div>
</div>
<p>The device needs to be able to achieve the FiO2 target within 30-60s</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-162">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-162"><em>RW-SYS-162</em></a></p>
</div>
</div>
<p>Controller must detect onset of respiratory effort within X ms</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-166">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-166"><em>RW-SYS-166</em></a></p>
</div>
</div>
<p>Controller shall report to the Manager the moments when each breath begins (patient-triggered or automatic)</p>
</section>
<section id="alarms">
<h2>Alarms<a class="headerlink" href="#alarms" title="Permalink to this heading"></a></h2>
<div class="collapsible_links collapse docutils container" id="RW-SYS-17">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-17"><em>RW-SYS-17</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-11"><em>RW-SW-11</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-66"><em>RW-SW-66</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-67"><em>RW-SW-67</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-71"><em>RW-SW-71</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-25"><em>SR-25</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The device parameters and alarms shall be readable at a distance of 1 meter.The device alarms shall be audible (60-80 dBa) at a distance of 1m</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-68">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-68"><em>RW-SYS-68</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-22"><em>RW-SW-22</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-23"><em>RW-SW-23</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-69"><em>RW-SW-69</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-70"><em>RW-SW-70</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The device shall be allow the user to view all alarms if multiple alarms are simultaneously present.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-98">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-98"><em>RW-SYS-98</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-68"><em>RW-SW-68</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The system shall have multiple priority alarms indicating the severity of the condition. These modes shall be:High - Likely to cause PATIENT injury or death within seconds to several minutes if uncorrectedMedium - Do not cause PATIENT injury or death until at least several to many minutes have elapsedLow - May cause PATIENT injury only after many minutes to hours have passed</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-101">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-101"><em>RW-SYS-101</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-32"><em>RW-HW-32</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-73"><em>RW-SW-73</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-76"><em>RW-SW-76</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-77"><em>RW-SW-77</em></a></p>
</p>
</dd>
</dl>
</div>
<p>High severity visual alarms shall be indicated with a red color and a flashing frequency of 1.4-2.8 Hz with a 20-60% duty cycle.High severity audio alarms shall have the following characteristics defined by 60601-1-8:an auditory burst of 10 pulsespulse tone frequency shall be 150-1000Hz.There shall be at least 4 harmonic components of the pulse tone in the range 300-4000 Hz.The effective pulse duration shall be 75-200 ms.See attached table for burst description.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-102">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-102"><em>RW-SYS-102</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-32"><em>RW-HW-32</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-74"><em>RW-SW-74</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Low severity alarms shall be indicated with a cyan or yellow color which shall be constantly on.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-103">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-103"><em>RW-SYS-103</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-32"><em>RW-HW-32</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-75"><em>RW-SW-75</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Medium severity alarms shall be visually indicated with a yellow color, and a flashing frequency of 0.4-0.8Hz with a 20-60% duty cycleMedium severity alarms shall have the following characteristics defined by 60601-1-8:pulse tone frequency shall be 150-1000Hz.There shall be at least 4 harmonic components of the pulse tone in the range 300-4000 Hz.The effective pulse duration shall be 125-250 ms.See attached table for burst description.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-106">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-106"><em>RW-SYS-106</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-78"><em>RW-SW-78</em></a></p>
</p>
</dd>
</dl>
</div>
<p>A press on the AUDIO PAUSE / ALARM PAUSE key shall initiate an auditory alarm signal pause of all active alarms up to 120 seconds. The alarm activation symbol shall be displayed during the inactivation state with the symbol IEC 60417-5576</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-107">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-107"><em>RW-SYS-107</em></a></p>
</div>
</div>
<p>The system shall have a means to dismiss alarms which have been previously triggered.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-110">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-110"><em>RW-SYS-110</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-2"><em>RW-HW-2</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-84"><em>RW-SW-84</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-85"><em>RW-SW-85</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-86"><em>RW-SW-86</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-22"><em>SR-22</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The operator can set a threshold for a low patient pressure alarm in the following ranges:Low Patient Pressure alarm: 0-20 cmH2O, 1 cmH2O incrementsWhen the alarm thresholds are triggered the system shall initiate a high priority alarm.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-111">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-111"><em>RW-SYS-111</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-2"><em>RW-HW-2</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-19"><em>RW-SW-19</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-33"><em>RW-SW-33</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-42"><em>RW-SW-42</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-88"><em>RW-SW-88</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-89"><em>RW-SW-89</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-90"><em>RW-SW-90</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-91"><em>RW-SW-91</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-93"><em>RW-SW-93</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-94"><em>RW-SW-94</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-20"><em>SR-20</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The operator can set a threshold for a high patient pressure alarm in the following ranges:High Patient Pressure alarm: 20-60 cmH2O, 1 cmH2O increments. Default: PIP+5 cmH2OThis alarm shall trigger if the patient pressure exceeds the set PIP for three consecutive breath cycles.The audible indicator shall silence upon the first breath that goes below the threshold, but the visual indicator shall remain active until the alarm is cleared.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-112">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-112"><em>RW-SYS-112</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-4"><em>RW-HW-4</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-14"><em>RW-SW-14</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-15"><em>RW-SW-15</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-16"><em>RW-SW-16</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-17"><em>RW-SW-17</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-18"><em>RW-SW-18</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-23"><em>SR-23</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The operator can set thresholds for low and high exhaled tidal volume (VTE) alarms in the following ranges:High VTE alarm: 500-3000 mL, 10 mL incrementsLow VTE alarm: 0-1000 mL, 10 mL incrementsWhen the alarm thresholds are triggered the system shall initiate a medium priority alarm.This alarm does not apply in HFNC mode.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-113">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-113"><em>RW-SYS-113</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-4"><em>RW-HW-4</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-37"><em>RW-SW-37</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-39"><em>RW-SW-39</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-163"><em>RW-SW-163</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-165"><em>RW-SW-165</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-23"><em>SR-23</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The operator can set thresholds for low and high inspired tidal volume (VTI) alarms in the following ranges:High VTI alarm: 500-3000 mL, 10 mL incrementsLow VTI alarm: 0-1000 mL, 10 mL incrementsWhen the alarm thresholds are triggered the system shall initiate a medium priority alarm.This alarm does not apply in HFNC mode.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-114">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-114"><em>RW-SYS-114</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-103"><em>RW-SW-103</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-104"><em>RW-SW-104</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-105"><em>RW-SW-105</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-22"><em>SR-22</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The ventilator shall initiate a high priority alarm when the proximal tube is not connected for all ventilation modes.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-115">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-115"><em>RW-SYS-115</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-2"><em>RW-HW-2</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-4"><em>RW-HW-4</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-106"><em>RW-SW-106</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-107"><em>RW-SW-107</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-108"><em>RW-SW-108</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-109"><em>RW-SW-109</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-23"><em>SR-23</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The ventilator shall initiate a high priority alarm if no significant volume can be delivered to the patient while the target pressure is reached (e.g. patient circuit blockage detected).</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-116">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-116"><em>RW-SYS-116</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-4"><em>RW-HW-4</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-43"><em>RW-SW-43</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-44"><em>RW-SW-44</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-110"><em>RW-SW-110</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-111"><em>RW-SW-111</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-112"><em>RW-SW-112</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The operator can set a maximum leak threshold as follows:* Leak threshold: 5-60 L/min, 1 L/min incrementsA high priority alarm shall be triggered when leakage above this threshold is observed in the patient circuit.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-117">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-117"><em>RW-SYS-117</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-28"><em>RW-HW-28</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-36"><em>RW-HW-36</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-113"><em>RW-SW-113</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-114"><em>RW-SW-114</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-115"><em>RW-SW-115</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-116"><em>RW-SW-116</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The ventilator shall initiate continuous tone alarm when shut down occurs while ventilating. The alarm shall last at least 2 min.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-118">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-118"><em>RW-SYS-118</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-28"><em>RW-HW-28</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-117"><em>RW-SW-117</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-118"><em>RW-SW-118</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-119"><em>RW-SW-119</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-19"><em>SR-19</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The ventilator shall provide a low priority alarm if an AC power source (previously available) is lost or disconnected</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-119">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-119"><em>RW-SYS-119</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-27"><em>RW-HW-27</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-28"><em>RW-HW-28</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-120"><em>RW-SW-120</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-121"><em>RW-SW-121</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-122"><em>RW-SW-122</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-123"><em>RW-SW-123</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-19"><em>SR-19</em></a></p>
</p>
</dd>
</dl>
</div>
<p>A ventilator operating on battery shall provide a medium priority alarm when the estimated remaining operating time is 30 minutes or below.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-120">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-120"><em>RW-SYS-120</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-27"><em>RW-HW-27</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-28"><em>RW-HW-28</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-120"><em>RW-SW-120</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-121"><em>RW-SW-121</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-124"><em>RW-SW-124</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-125"><em>RW-SW-125</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-19"><em>SR-19</em></a></p>
</p>
</dd>
</dl>
</div>
<p>A ventilator operating on battery shall provide a high priority alarm when the estimated remaining operating time is 10 minutes or below.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-121">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-121"><em>RW-SYS-121</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-27"><em>RW-HW-27</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-28"><em>RW-HW-28</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-128"><em>RW-SW-128</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-129"><em>RW-SW-129</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-130"><em>RW-SW-130</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The ventilator shall provide a high priority alarm if the battery is absent or not available, or if the battery is unchargeable.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-122">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-122"><em>RW-SYS-122</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../hardware/hardware_requirements.html#RW-HW-41"><em>RW-HW-41</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-131"><em>RW-SW-131</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-132"><em>RW-SW-132</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-133"><em>RW-SW-133</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-134"><em>RW-SW-134</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-135"><em>RW-SW-135</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-137"><em>RW-SW-137</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-138"><em>RW-SW-138</em></a></p>
</p>
</dd>
</dl>
</div>
<p>Temperatures of critical system elements shall be monitored. A high priority alarm shall trigger if these elements exceed their recommended temperatures.BlowerElectronicsBatteryTBD: Do we cut back on ventilation as a fallback (preserve the ventilator at risk to patient)</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-128">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-128"><em>RW-SYS-128</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-80"><em>RW-SW-80</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-82"><em>RW-SW-82</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-83"><em>RW-SW-83</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-144"><em>RW-SW-144</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-145"><em>RW-SW-145</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-146"><em>RW-SW-146</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-147"><em>RW-SW-147</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-148"><em>RW-SW-148</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-149"><em>RW-SW-149</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-6"><em>SR-6</em></a></p>
</p>
</dd>
<dd><p><p><a class="reference external" href="covent_19.html#SR-21"><em>SR-21</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The operator can set thresholds for low and high respiratory rate (RR) alarms in the following ranges:High RR alarm: 5-30 bpm, 1 bpm incrementsLow RR alarm: 2-30 bpm, 1 bpm incrementsWhen the alarm thresholds are triggered the system shall initiate a medium priority alarm.This alarm does not apply in HFNC mode.</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-139">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-139"><em>RW-SYS-139</em></a></p>
</div>
<dl class="simple">
<dt>Fulfilled by</dt><dd><p><p><a class="reference external" href="../software/SRS.html#RW-SW-20"><em>RW-SW-20</em></a></p>
</p>
</dd>
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-24"><em>SR-24</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The ventilator shall issue a high priority alarm in the event of O2 disconnection</p>
<div class="collapsible_links collapse docutils container" id="RW-SYS-151">
<div class="item admonition">
<p class="admonition-title"><a class="reference external" href="system_requirements.html#RW-SYS-151"><em>RW-SYS-151</em></a></p>
</div>
<dl class="simple">
<dt>Fulfills</dt><dd><p><p><a class="reference external" href="covent_19.html#SR-25"><em>SR-25</em></a></p>
</p>
</dd>
</dl>
</div>
<p>The device shall provide an audible alarm system that can:provide volume at 60 dBa from 150 Hz to 4000 Hzproduce volume from an electrical signal within 33 ms</p>
</section>
</section>
<section id="traceability-matrix">
<h1>Traceability Matrix<a class="headerlink" href="#traceability-matrix" title="Permalink to this heading"></a></h1>
<div class="docutils container">
<div class="item admonition">
<p class="admonition-title">System Requirements to SRS</p>
</div>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>System Requirements</p></th>
<th class="head"><p>Software Requirements</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-3"><em>RW-SYS-3</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-46"><em>RW-SW-46</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-47"><em>RW-SW-47</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-48"><em>RW-SW-48</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-59"><em>RW-SW-59</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-99"><em>RW-SW-99</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-5"><em>RW-SYS-5</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-52"><em>RW-SW-52</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-53"><em>RW-SW-53</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-162"><em>RW-SW-162</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-9"><em>RW-SYS-9</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-4"><em>RW-SW-4</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-60"><em>RW-SW-60</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-10"><em>RW-SYS-10</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-5"><em>RW-SW-5</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-6"><em>RW-SW-6</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-7"><em>RW-SW-7</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-12"><em>RW-SYS-12</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-16"><em>RW-SYS-16</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-8"><em>RW-SW-8</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-9"><em>RW-SW-9</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-10"><em>RW-SW-10</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-17"><em>RW-SYS-17</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-11"><em>RW-SW-11</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-66"><em>RW-SW-66</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-67"><em>RW-SW-67</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-71"><em>RW-SW-71</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-20"><em>RW-SYS-20</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-12"><em>RW-SW-12</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-21"><em>RW-SYS-21</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-13"><em>RW-SW-13</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-50"><em>RW-SW-50</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-24"><em>RW-SYS-24</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-32"><em>RW-SYS-32</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-49"><em>RW-SW-49</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-54"><em>RW-SW-54</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-42"><em>RW-SYS-42</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-50"><em>RW-SYS-50</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-41"><em>RW-SW-41</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-54"><em>RW-SYS-54</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-57"><em>RW-SYS-57</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-63"><em>RW-SYS-63</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-98"><em>RW-SW-98</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-68"><em>RW-SYS-68</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-22"><em>RW-SW-22</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-23"><em>RW-SW-23</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-69"><em>RW-SW-69</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-70"><em>RW-SW-70</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-69"><em>RW-SYS-69</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-24"><em>RW-SW-24</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-25"><em>RW-SW-25</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-26"><em>RW-SW-26</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-27"><em>RW-SW-27</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-28"><em>RW-SW-28</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-29"><em>RW-SW-29</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-30"><em>RW-SW-30</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-31"><em>RW-SW-31</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-32"><em>RW-SW-32</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-33"><em>RW-SW-33</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-72"><em>RW-SYS-72</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-34"><em>RW-SW-34</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-95"><em>RW-SW-95</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-96"><em>RW-SW-96</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-97"><em>RW-SW-97</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-74"><em>RW-SYS-74</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-77"><em>RW-SYS-77</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-35"><em>RW-SW-35</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-87"><em>RW-SYS-87</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-54"><em>RW-SW-54</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-92"><em>RW-SW-92</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-89"><em>RW-SYS-89</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-56"><em>RW-SW-56</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-92"><em>RW-SYS-92</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-94"><em>RW-SYS-94</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-63"><em>RW-SW-63</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-95"><em>RW-SYS-95</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-64"><em>RW-SW-64</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-98"><em>RW-SYS-98</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-68"><em>RW-SW-68</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-101"><em>RW-SYS-101</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-73"><em>RW-SW-73</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-76"><em>RW-SW-76</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-77"><em>RW-SW-77</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-102"><em>RW-SYS-102</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-74"><em>RW-SW-74</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-103"><em>RW-SYS-103</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-75"><em>RW-SW-75</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-106"><em>RW-SYS-106</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-78"><em>RW-SW-78</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-107"><em>RW-SYS-107</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-110"><em>RW-SYS-110</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-84"><em>RW-SW-84</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-85"><em>RW-SW-85</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-86"><em>RW-SW-86</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-111"><em>RW-SYS-111</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-19"><em>RW-SW-19</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-33"><em>RW-SW-33</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-42"><em>RW-SW-42</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-88"><em>RW-SW-88</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-89"><em>RW-SW-89</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-90"><em>RW-SW-90</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-91"><em>RW-SW-91</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-93"><em>RW-SW-93</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-94"><em>RW-SW-94</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-112"><em>RW-SYS-112</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-14"><em>RW-SW-14</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-15"><em>RW-SW-15</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-16"><em>RW-SW-16</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-17"><em>RW-SW-17</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-18"><em>RW-SW-18</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-113"><em>RW-SYS-113</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-37"><em>RW-SW-37</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-39"><em>RW-SW-39</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-163"><em>RW-SW-163</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-165"><em>RW-SW-165</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-114"><em>RW-SYS-114</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-103"><em>RW-SW-103</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-104"><em>RW-SW-104</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-105"><em>RW-SW-105</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-115"><em>RW-SYS-115</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-106"><em>RW-SW-106</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-107"><em>RW-SW-107</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-108"><em>RW-SW-108</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-109"><em>RW-SW-109</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-116"><em>RW-SYS-116</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-43"><em>RW-SW-43</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-44"><em>RW-SW-44</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-110"><em>RW-SW-110</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-111"><em>RW-SW-111</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-112"><em>RW-SW-112</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-117"><em>RW-SYS-117</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-113"><em>RW-SW-113</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-114"><em>RW-SW-114</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-115"><em>RW-SW-115</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-116"><em>RW-SW-116</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-118"><em>RW-SYS-118</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-117"><em>RW-SW-117</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-118"><em>RW-SW-118</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-119"><em>RW-SW-119</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-119"><em>RW-SYS-119</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-120"><em>RW-SW-120</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-121"><em>RW-SW-121</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-122"><em>RW-SW-122</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-123"><em>RW-SW-123</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-120"><em>RW-SYS-120</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-120"><em>RW-SW-120</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-121"><em>RW-SW-121</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-124"><em>RW-SW-124</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-125"><em>RW-SW-125</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-121"><em>RW-SYS-121</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-128"><em>RW-SW-128</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-129"><em>RW-SW-129</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-130"><em>RW-SW-130</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-122"><em>RW-SYS-122</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-131"><em>RW-SW-131</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-132"><em>RW-SW-132</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-133"><em>RW-SW-133</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-134"><em>RW-SW-134</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-135"><em>RW-SW-135</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-137"><em>RW-SW-137</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-138"><em>RW-SW-138</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-124"><em>RW-SYS-124</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-128"><em>RW-SYS-128</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-80"><em>RW-SW-80</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-82"><em>RW-SW-82</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-83"><em>RW-SW-83</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-144"><em>RW-SW-144</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-145"><em>RW-SW-145</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-146"><em>RW-SW-146</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-147"><em>RW-SW-147</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-148"><em>RW-SW-148</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-149"><em>RW-SW-149</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-131"><em>RW-SYS-131</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-1"><em>RW-SW-1</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-2"><em>RW-SW-2</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-3"><em>RW-SW-3</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-150"><em>RW-SW-150</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-151"><em>RW-SW-151</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-152"><em>RW-SW-152</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-159"><em>RW-SW-159</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-160"><em>RW-SW-160</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-161"><em>RW-SW-161</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-166"><em>RW-SW-166</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-132"><em>RW-SYS-132</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-153"><em>RW-SW-153</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-154"><em>RW-SW-154</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-155"><em>RW-SW-155</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-133"><em>RW-SYS-133</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-134"><em>RW-SYS-134</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-136"><em>RW-SYS-136</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-137"><em>RW-SYS-137</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-98"><em>RW-SW-98</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-139"><em>RW-SYS-139</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-20"><em>RW-SW-20</em></a></p>
</td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-140"><em>RW-SYS-140</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-141"><em>RW-SYS-141</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-142"><em>RW-SYS-142</em></a></p></td>
<td><p><a class="reference external" href="../software/SRS.html#RW-SW-55"><em>RW-SW-55</em></a></p>
<p><a class="reference external" href="../software/SRS.html#RW-SW-64"><em>RW-SW-64</em></a></p>
</td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-143"><em>RW-SYS-143</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-144"><em>RW-SYS-144</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-146"><em>RW-SYS-146</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-147"><em>RW-SYS-147</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-148"><em>RW-SYS-148</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-149"><em>RW-SYS-149</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-150"><em>RW-SYS-150</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-151"><em>RW-SYS-151</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-152"><em>RW-SYS-152</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-153"><em>RW-SYS-153</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-154"><em>RW-SYS-154</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-155"><em>RW-SYS-155</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-156"><em>RW-SYS-156</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-157"><em>RW-SYS-157</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-158"><em>RW-SYS-158</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-159"><em>RW-SYS-159</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-160"><em>RW-SYS-160</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-161"><em>RW-SYS-161</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-162"><em>RW-SYS-162</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-163"><em>RW-SYS-163</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-164"><em>RW-SYS-164</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-165"><em>RW-SYS-165</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-166"><em>RW-SYS-166</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-167"><em>RW-SYS-167</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-168"><em>RW-SYS-168</em></a></p></td>
<td><p></p></td>
</tr>
<tr class="row-even"><td><p><a class="reference external" href="system_requirements.html#RW-SYS-169"><em>RW-SYS-169</em></a></p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</div>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="covent_19.html" class="btn btn-neutral float-left" title="Covent-19 Specification" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="../hardware/index.html" class="btn btn-neutral float-right" title="Hardware Documentation" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2022, RespiraWorks.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>