<!DOCTYPE html>
<html class="writer-html5" lang="en" >
<head>
  <meta charset="utf-8" /><meta name="generator" content="Docutils 0.18.1: http://docutils.sourceforge.net/" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Blower Harness for TKFAN BA7050H12B &mdash; RespiraWorks Ventilator  documentation</title>
      <link rel="stylesheet" href="../_static/pygments.css" type="text/css" />
      <link rel="stylesheet" href="../_static/css/theme.css" type="text/css" />
      <link rel="stylesheet" href="../_static/graphviz.css" type="text/css" />
      <link rel="stylesheet" href="https://cdn.rawgit.com/aexmachina/jquery-bonsai/master/jquery.bonsai.css" type="text/css" />
      <link rel="stylesheet" href="../_static/my_theme.css" type="text/css" />
  <!--[if lt IE 9]>
    <script src="../_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
        <script src="../_static/jquery.js"></script>
        <script src="../_static/_sphinx_javascript_frameworks_compat.js"></script>
        <script data-url_root="../" id="documentation_options" src="../_static/documentation_options.js"></script>
        <script src="../_static/doctools.js"></script>
        <script src="../_static/sphinx_highlight.js"></script>
        <script src="https://cdn.rawgit.com/aexmachina/jquery-bonsai/master/jquery.bonsai.js"></script>
        <script src="../_static/traceability.js"></script>
    <script src="../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="Purchasing documentation" href="../purchasing/index.html" />
    <link rel="prev" title="Oxygen Sensor Harness" href="oxygen_sensor.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../index.html" class="icon icon-home">
            RespiraWorks Ventilator
          </a>
              <div class="version">
                pre-0.4
              </div>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul class="current">
<li class="toctree-l1"><a class="reference internal" href="../system/index.html">System Documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../hardware/index.html">Hardware Documentation</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="index.html">Wiring Documentation</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="power_entry.html">Main power input</a></li>
<li class="toctree-l2"><a class="reference internal" href="oxygen_sensor.html">Oxygen Sensor Harness</a></li>
<li class="toctree-l2 current"><a class="current reference internal" href="#">Blower Harness for TKFAN BA7050H12B</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../purchasing/index.html">Purchasing documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../software/index.html">Software Documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../process/index.html">Process Documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../contributing/contributing.html">Contributing</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../index.html">RespiraWorks Ventilator</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="index.html">Wiring Documentation</a></li>
      <li class="breadcrumb-item active">Blower Harness for TKFAN BA7050H12B</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../_sources/wiring/blower_TK_BA7050H12B.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <blockquote>
<div></div></blockquote>
<section id="blower-harness-for-tkfan-ba7050h12b">
<span id="blower-harness"></span><h1>Blower Harness for TKFAN BA7050H12B<a class="headerlink" href="#blower-harness-for-tkfan-ba7050h12b" title="Permalink to this heading"></a></h1>
<table class="docutils align-default" id="id1">
<caption><span class="caption-text"><strong>BOM</strong></span><a class="headerlink" href="#id1" title="Permalink to this table"></a></caption>
<colgroup>
<col style="width: 5%" />
<col style="width: 55%" />
<col style="width: 5%" />
<col style="width: 5%" />
<col style="width: 5%" />
<col style="width: 9%" />
<col style="width: 9%" />
<col style="width: 9%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Id</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Qty</p></th>
<th class="head"><p>Unit</p></th>
<th class="head"><p>Designators</p></th>
<th class="head"><p>P/N</p></th>
<th class="head"><p>Manufacturer</p></th>
<th class="head"><p>MPN</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>1</p></td>
<td><p>Cable, Blower Built-in Pigtails, 4 x 20 AWG</p></td>
<td><p>350</p></td>
<td><p>mm</p></td>
<td><p>W1</p></td>
<td><p><span class="xref std std-ref">included-with-blower</span></p></td>
<td></td>
<td></td>
</tr>
<tr class="row-odd"><td><p>2</p></td>
<td><p>Connector, Mega-Fit 2x1, female, 2 pins</p></td>
<td><p>1</p></td>
<td></td>
<td><p>X2</p></td>
<td><p><a class="reference internal" href="../purchasing/parts.html#ec-mega2x1"><span class="std std-ref">ec-mega2x1</span></a></p></td>
<td><p>Molex</p></td>
<td><p>1716920102</p></td>
</tr>
<tr class="row-even"><td><p>3</p></td>
<td><p>Connector, Micro-Fit 1x4, female, 4 pins</p></td>
<td><p>1</p></td>
<td></td>
<td><p>X3</p></td>
<td><p><a class="reference internal" href="../purchasing/parts.html#ec-micro1x4"><span class="std std-ref">ec-micro1x4</span></a></p></td>
<td><p>Molex</p></td>
<td><p>0436450408</p></td>
</tr>
<tr class="row-odd"><td><p>4</p></td>
<td><p>Connector, TKFAN 12V Blower with Pigtails, 4 pins</p></td>
<td><p>1</p></td>
<td></td>
<td><p>X1</p></td>
<td><p><a class="reference internal" href="../purchasing/parts.html#ee-blower-tkfan"><span class="std std-ref">ee-blower-tkfan</span></a></p></td>
<td><p>TKFAN</p></td>
<td><p>BA7050H12B</p></td>
</tr>
<tr class="row-even"><td><p>5</p></td>
<td><p>crimp, Molex Micro-Fit 3.0 Female Crimp Contact 20-24awg</p></td>
<td><p>1</p></td>
<td></td>
<td><p>X3</p></td>
<td><p><a class="reference internal" href="../purchasing/parts.html#ec-microfit-f-crimp-20-24awg"><span class="std std-ref">ec-microfit-f-crimp-20-24awg</span></a></p></td>
<td><p>Molex</p></td>
<td><p>43030-0002</p></td>
</tr>
<tr class="row-odd"><td><p>6</p></td>
<td><p>crimp, Molex Pre-crimped Mega-Fit</p></td>
<td><p>2</p></td>
<td></td>
<td><p>X2</p></td>
<td><p><a class="reference internal" href="../purchasing/parts.html#ew-pre2"><span class="std std-ref">ew-pre2</span></a></p></td>
<td><p>Molex</p></td>
<td><p>0797582038</p></td>
</tr>
</tbody>
</table>
<a class="reference internal image-reference" href="../_images/blower_TK_BA7050H12B.png"><img alt="Wiring diagram" src="../_images/blower_TK_BA7050H12B.png" style="width: 800px;" /></a>
<p>You will need all the tools listed.</p>
<ul class="simple">
<li><dl class="simple">
<dt>Using items from above BOM as well as:</dt><dd><ul>
<li><p>3mm heat shrink tubing [<a class="reference internal" href="../purchasing/parts.html#ew-shrink3"><span class="std std-ref">ew-shrink3</span></a>]</p></li>
<li><p>5mm heat shrink tubing [<a class="reference internal" href="../purchasing/parts.html#ew-shrink5"><span class="std std-ref">ew-shrink5</span></a>]</p></li>
<li><p>Heat gun</p></li>
<li><p>Molex Micro-Fit 3.0 Crimper [<a class="reference internal" href="../purchasing/parts.html#te-microfit-crimper"><span class="std std-ref">te-microfit-crimper</span></a>]</p></li>
<li><p>Wire Strippers</p></li>
<li><p>Soldering iron</p></li>
<li><p>Solder</p></li>
</ul>
</dd>
</dl>
</li>
<li><dl class="simple">
<dt>Instructions:</dt><dd><ol class="arabic simple">
<li><p>Cut 3 pieces of the 5mm heat shrink, 15mm long each.</p></li>
<li><p>Thread the 5mm heat shrink onto the the entire bundle of 4 wires on the blower.  Do not shrink the heat shrink yet.</p></li>
<li><p>Insert the 2x pre-crimped Mega-Fit wires into the Megafit 2x2 housing.</p></li>
<li><p>Do a gentle pull test to confirm proper seating of the contacts.</p></li>
<li><p>Cut the cable at a length of 50mm from the connector.</p></li>
<li><p>Strip 5mm of insulation from the end of the pre-crimped wires and from the ends of the red and black pigtails of the blower.</p></li>
<li><p>Cut 2 pieces of 3mm heat shrink, 15mm long.</p></li>
<li><p>Take the 2 pieces of heat shrink and slide one each onto the red and black wires of the blower.</p></li>
<li><p>Solder the red and black wires to the Mega-Fit connector cables according to the diagram (pin 1 on the Mega-Fit connector is indicated by a stripe on the connector body).</p></li>
<li><p>Slide the heat shrink over the soldered portion and use the heat gun to shrink them in place.</p></li>
<li><p>Strip the insulation from the blue pigtail of the blower, using the Micro-Fit crimp contact as a guide for the legth of insulation to strip.</p></li>
<li><p>Using the micro-fit crimper, crimp the contact onto the end of the blue wire.</p></li>
<li><p>Insert the contact and wire into the micro-fit connector housing according to the diagram.</p></li>
<li><p>Do a gentle pull test to confirm proper seating of the contacts.</p></li>
<li><p>On the yellow blower wire, cut off any uninsulated portion from the end of the wire and place a 5mm long piece of 3mm heat shrink tubing on the end and heat shrink it in place.</p></li>
<li><p>Distribute the 5mm heat shrink tubing evenly along the harness bundle and shrink them with the heat gun.</p></li>
</ol>
</dd>
</dl>
</li>
</ul>
<p>Total price: USD 4.00</p>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="oxygen_sensor.html" class="btn btn-neutral float-left" title="Oxygen Sensor Harness" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="../purchasing/index.html" class="btn btn-neutral float-right" title="Purchasing documentation" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2022, RespiraWorks.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>