<!DOCTYPE html>
<html class="writer-html5" lang="en" >
<head>
  <meta charset="utf-8" /><meta name="generator" content="Docutils 0.18.1: http://docutils.sourceforge.net/" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Oxygen Sensor Harness &mdash; RespiraWorks Ventilator  documentation</title>
      <link rel="stylesheet" href="../_static/pygments.css" type="text/css" />
      <link rel="stylesheet" href="../_static/css/theme.css" type="text/css" />
      <link rel="stylesheet" href="../_static/graphviz.css" type="text/css" />
      <link rel="stylesheet" href="https://cdn.rawgit.com/aexmachina/jquery-bonsai/master/jquery.bonsai.css" type="text/css" />
      <link rel="stylesheet" href="../_static/my_theme.css" type="text/css" />
  <!--[if lt IE 9]>
    <script src="../_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
        <script src="../_static/jquery.js"></script>
        <script src="../_static/_sphinx_javascript_frameworks_compat.js"></script>
        <script data-url_root="../" id="documentation_options" src="../_static/documentation_options.js"></script>
        <script src="../_static/doctools.js"></script>
        <script src="../_static/sphinx_highlight.js"></script>
        <script src="https://cdn.rawgit.com/aexmachina/jquery-bonsai/master/jquery.bonsai.js"></script>
        <script src="../_static/traceability.js"></script>
    <script src="../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="Blower Harness for TKFAN BA7050H12B" href="blower_TK_BA7050H12B.html" />
    <link rel="prev" title="Main power input" href="power_entry.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../index.html" class="icon icon-home">
            RespiraWorks Ventilator
          </a>
              <div class="version">
                pre-0.4
              </div>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul class="current">
<li class="toctree-l1"><a class="reference internal" href="../system/index.html">System Documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../hardware/index.html">Hardware Documentation</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="index.html">Wiring Documentation</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="power_entry.html">Main power input</a></li>
<li class="toctree-l2 current"><a class="current reference internal" href="#">Oxygen Sensor Harness</a></li>
<li class="toctree-l2"><a class="reference internal" href="blower_TK_BA7050H12B.html">Blower Harness for TKFAN BA7050H12B</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../purchasing/index.html">Purchasing documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../software/index.html">Software Documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../process/index.html">Process Documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../contributing/contributing.html">Contributing</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../index.html">RespiraWorks Ventilator</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="index.html">Wiring Documentation</a></li>
      <li class="breadcrumb-item active">Oxygen Sensor Harness</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../_sources/wiring/oxygen_sensor.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <blockquote>
<div></div></blockquote>
<section id="oxygen-sensor-harness">
<span id="id1"></span><h1>Oxygen Sensor Harness<a class="headerlink" href="#oxygen-sensor-harness" title="Permalink to this heading"></a></h1>
<table class="docutils align-default" id="id2">
<caption><span class="caption-text"><strong>BOM</strong></span><a class="headerlink" href="#id2" title="Permalink to this table"></a></caption>
<colgroup>
<col style="width: 5%" />
<col style="width: 55%" />
<col style="width: 5%" />
<col style="width: 5%" />
<col style="width: 5%" />
<col style="width: 9%" />
<col style="width: 9%" />
<col style="width: 9%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Id</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Qty</p></th>
<th class="head"><p>Unit</p></th>
<th class="head"><p>Designators</p></th>
<th class="head"><p>P/N</p></th>
<th class="head"><p>Manufacturer</p></th>
<th class="head"><p>MPN</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>1</p></td>
<td><p>Cable, 10-color 24awg Wire Kit, 2 x 24 AWG</p></td>
<td><p>300</p></td>
<td><p>mm</p></td>
<td><p>W1</p></td>
<td><p><a class="reference internal" href="../purchasing/parts.html#ew-24awg-kit"><span class="std std-ref">ew-24awg-kit</span></a></p></td>
<td><p>Remington</p></td>
<td><p>24UL1007STRKIT10COLOR100</p></td>
</tr>
<tr class="row-odd"><td><p>2</p></td>
<td><p>Connector, Micro-Fit 3.0 Wire Housing 1x3, female, 3 pins</p></td>
<td><p>1</p></td>
<td></td>
<td><p>X1</p></td>
<td><p><a class="reference internal" href="../purchasing/parts.html#ec-microfit-f-wire-1x3"><span class="std std-ref">ec-microfit-f-wire-1x3</span></a></p></td>
<td><p>Molex</p></td>
<td><p>43645-0300</p></td>
</tr>
<tr class="row-even"><td><p>3</p></td>
<td><p>Connector, Molex KK 2.54 1x3, female, 3 pins</p></td>
<td><p>1</p></td>
<td></td>
<td><p>X2</p></td>
<td><p><a class="reference internal" href="../purchasing/parts.html#ec-kk-f-wire-3"><span class="std std-ref">ec-kk-f-wire-3</span></a></p></td>
<td><p>Molex</p></td>
<td><p>22-01-3037</p></td>
</tr>
<tr class="row-odd"><td><p>4</p></td>
<td><p>crimp, KK 2.54 Female Crimp Contact 22-30awg</p></td>
<td><p>2</p></td>
<td></td>
<td><p>X2</p></td>
<td><p><a class="reference internal" href="../purchasing/parts.html#ec-kk-f-crimp"><span class="std std-ref">ec-kk-f-crimp</span></a></p></td>
<td><p>Molex</p></td>
<td><p>08-55-0102</p></td>
</tr>
<tr class="row-even"><td><p>5</p></td>
<td><p>crimp, Molex Micro-Fit 3.0 Female Crimp Contact 20-24awg</p></td>
<td><p>2</p></td>
<td></td>
<td><p>X1</p></td>
<td><p><a class="reference internal" href="../purchasing/parts.html#ec-microfit-f-crimp-20-24awg"><span class="std std-ref">ec-microfit-f-crimp-20-24awg</span></a></p></td>
<td><p>Molex</p></td>
<td><p>43030-0002</p></td>
</tr>
</tbody>
</table>
<a class="reference internal image-reference" href="../_images/oxygen_sensor.png"><img alt="Wiring diagram" src="../_images/oxygen_sensor.png" style="width: 800px;" /></a>
<p>You will need all the tools listed.</p>
<ul class="simple">
<li><dl class="simple">
<dt>Using items from above BOM as well as:</dt><dd><ul>
<li><p>5mm heat shrink tubing [<a class="reference internal" href="../purchasing/parts.html#ew-shrink5"><span class="std std-ref">ew-shrink5</span></a>]</p></li>
<li><p>Heat gun</p></li>
<li><p>Molex Micro-Fit 3.0 Crimper</p></li>
<li><p>Molex KK Crimper</p></li>
<li><p>Wire Strippers</p></li>
</ul>
</dd>
</dl>
</li>
<li><dl class="simple">
<dt>Instructions:</dt><dd><ol class="arabic simple">
<li><p>Cut a 300mm length of blue and white wire.</p></li>
<li><p>Strip the desired length of insulation from each end of each wire.</p></li>
<li><p>Crimp the Micro-Fit contacts to one end, and the KK contacts to the other on each wire.</p></li>
<li><p>Cut 3 pieces, 15mm long each, of heat shrink tubing, and thread them onto the set of two wire.  Do not shrink the heat shrink yet.  Make sure to keep the simlar types of contacts on the same side.</p></li>
<li><p>Insert each contact into the Micro-Fit connector housing, according to the wiring diagram.  Then do the same for the KK connector.</p></li>
<li><p>Do a gentle pull test to confirm proper seating of the contacts.</p></li>
<li><p>Distribute the heat shrink tubing evenly along the harness and shrink them with the heat gun.</p></li>
</ol>
</dd>
</dl>
</li>
</ul>
<p>Total price: USD 2.00</p>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="power_entry.html" class="btn btn-neutral float-left" title="Main power input" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="blower_TK_BA7050H12B.html" class="btn btn-neutral float-right" title="Blower Harness for TKFAN BA7050H12B" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2022, RespiraWorks.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>