<!DOCTYPE html>
<html class="writer-html5" lang="en" >
<head>
  <meta charset="utf-8" /><meta name="generator" content="Docutils 0.18.1: http://docutils.sourceforge.net/" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Main power input &mdash; RespiraWorks Ventilator  documentation</title>
      <link rel="stylesheet" href="../_static/pygments.css" type="text/css" />
      <link rel="stylesheet" href="../_static/css/theme.css" type="text/css" />
      <link rel="stylesheet" href="../_static/graphviz.css" type="text/css" />
      <link rel="stylesheet" href="https://cdn.rawgit.com/aexmachina/jquery-bonsai/master/jquery.bonsai.css" type="text/css" />
      <link rel="stylesheet" href="../_static/my_theme.css" type="text/css" />
  <!--[if lt IE 9]>
    <script src="../_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
        <script src="../_static/jquery.js"></script>
        <script src="../_static/_sphinx_javascript_frameworks_compat.js"></script>
        <script data-url_root="../" id="documentation_options" src="../_static/documentation_options.js"></script>
        <script src="../_static/doctools.js"></script>
        <script src="../_static/sphinx_highlight.js"></script>
        <script src="https://cdn.rawgit.com/aexmachina/jquery-bonsai/master/jquery.bonsai.js"></script>
        <script src="../_static/traceability.js"></script>
    <script src="../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="Oxygen Sensor Harness" href="oxygen_sensor.html" />
    <link rel="prev" title="Wiring Documentation" href="index.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../index.html" class="icon icon-home">
            RespiraWorks Ventilator
          </a>
              <div class="version">
                pre-0.4
              </div>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul class="current">
<li class="toctree-l1"><a class="reference internal" href="../system/index.html">System Documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../hardware/index.html">Hardware Documentation</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="index.html">Wiring Documentation</a><ul class="current">
<li class="toctree-l2 current"><a class="current reference internal" href="#">Main power input</a></li>
<li class="toctree-l2"><a class="reference internal" href="oxygen_sensor.html">Oxygen Sensor Harness</a></li>
<li class="toctree-l2"><a class="reference internal" href="blower_TK_BA7050H12B.html">Blower Harness for TKFAN BA7050H12B</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../purchasing/index.html">Purchasing documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../software/index.html">Software Documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../process/index.html">Process Documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../contributing/contributing.html">Contributing</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../index.html">RespiraWorks Ventilator</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="index.html">Wiring Documentation</a></li>
      <li class="breadcrumb-item active">Main power input</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../_sources/wiring/power_entry.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <blockquote>
<div></div></blockquote>
<section id="main-power-input">
<span id="id1"></span><h1>Main power input<a class="headerlink" href="#main-power-input" title="Permalink to this heading"></a></h1>
<table class="docutils align-default" id="id4">
<caption><span class="caption-text"><strong>BOM</strong></span><a class="headerlink" href="#id4" title="Permalink to this table"></a></caption>
<colgroup>
<col style="width: 5%" />
<col style="width: 55%" />
<col style="width: 5%" />
<col style="width: 5%" />
<col style="width: 5%" />
<col style="width: 9%" />
<col style="width: 9%" />
<col style="width: 9%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Id</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Qty</p></th>
<th class="head"><p>Unit</p></th>
<th class="head"><p>Designators</p></th>
<th class="head"><p>P/N</p></th>
<th class="head"><p>Manufacturer</p></th>
<th class="head"><p>MPN</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>1</p></td>
<td><p>Cable, 1 x 16 AWG</p></td>
<td><p>0.1</p></td>
<td><p>m</p></td>
<td><p>W3</p></td>
<td><p><a class="reference internal" href="../purchasing/parts.html#ew-awg16"><span class="std std-ref">ew-awg16</span></a></p></td>
<td></td>
<td></td>
</tr>
<tr class="row-odd"><td><p>2</p></td>
<td><p>Cable, Molex pre-crimped Mega-Fit, 2 x 16 AWG</p></td>
<td><p>0.6</p></td>
<td><p>m</p></td>
<td><p>W1, W2</p></td>
<td><p><a class="reference internal" href="../purchasing/parts.html#ew-pre2"><span class="std std-ref">ew-pre2</span></a></p></td>
<td><p>Molex</p></td>
<td><p>0797582038</p></td>
</tr>
<tr class="row-even"><td><p>3</p></td>
<td><p>Connector, 4-PIN POWER DIN, female, 5 pins</p></td>
<td><p>1</p></td>
<td></td>
<td><p>X1</p></td>
<td><p><a class="reference internal" href="../purchasing/parts.html#ec-dinf4"><span class="std std-ref">ec-dinf4</span></a></p></td>
<td><p>Kycon</p></td>
<td><p>KPJX-PM-4S</p></td>
</tr>
<tr class="row-odd"><td><p>4</p></td>
<td><p>Connector, 4.7mm QC Term Female, 14-16awg</p></td>
<td><p>2</p></td>
<td></td>
<td></td>
<td><p><a class="reference internal" href="../purchasing/parts.html#ec-qctf"><span class="std std-ref">ec-qctf</span></a></p></td>
<td><p>TE Connectivity</p></td>
<td><p>3-520276-2</p></td>
</tr>
<tr class="row-even"><td><p>5</p></td>
<td><p>Connector, M4 Ring Term, 14-16awg</p></td>
<td><p>1</p></td>
<td></td>
<td></td>
<td><p><a class="reference internal" href="../purchasing/parts.html#ec-ring"><span class="std std-ref">ec-ring</span></a></p></td>
<td><p>Molex</p></td>
<td><p>0193230008</p></td>
</tr>
<tr class="row-odd"><td><p>6</p></td>
<td><p>Connector, Mega-Fit 2x2, female, 4 pins</p></td>
<td><p>1</p></td>
<td></td>
<td><p>X2</p></td>
<td><p><a class="reference internal" href="../purchasing/parts.html#ec-mega4"><span class="std std-ref">ec-mega4</span></a></p></td>
<td><p>Molex</p></td>
<td><p>1716920104</p></td>
</tr>
</tbody>
</table>
<a class="reference internal image-reference" href="../_images/power_entry.png"><img alt="Wiring diagram" src="../_images/power_entry.png" style="width: 800px;" /></a>
<p>You will need all the tools listed.</p>
<ul class="simple">
<li><dl class="simple">
<dt>Using items from above BOM as well as:</dt><dd><ul>
<li><p>5mm heat shrink tubing [<a class="reference internal" href="../purchasing/parts.html#ew-shrink5"><span class="std std-ref">ew-shrink5</span></a>]</p></li>
</ul>
</dd>
</dl>
</li>
<li><dl class="simple">
<dt>Instructions:</dt><dd><ol class="arabic simple">
<li><p>Insert the 4 pre-crimped cables <a class="reference internal" href="../purchasing/parts.html#ew-pre2"><span class="std std-ref">[2]</span></a> into the 2x2 Mega-Fit housing <a class="reference internal" href="../purchasing/parts.html#ec-mega4"><span class="std std-ref">[6]</span></a>.</p></li>
<li><p>Clip the crimped ends off the remaining free end of the cables.</p></li>
<li><p>Slide 15mm of heat shrink onto each of the 2 cables that will go to the DIN receptacle.</p></li>
<li><p>Slide on a few extra lengths of heat shrink tubing for cable management before you proceed.</p></li>
<li><p>Solder the cables to the DIN receptacle <a class="reference internal" href="../purchasing/parts.html#ec-dinf4"><span class="std std-ref">[3]</span></a> per the cable drawing.  Apply the heat shrink to the junction.</p></li>
<li><p>Crimp the QC terminals <a class="reference internal" href="../purchasing/parts.html#ec-qctf"><span class="std std-ref">[4]</span></a> per the drawing.</p></li>
<li><p>Crimp the ring terminal <a class="reference internal" href="../purchasing/parts.html#ec-ring"><span class="std std-ref">[5]</span></a> per the drawing.</p></li>
<li><p>Do a gentle pull test to confirm proper seating of all the contacts.</p></li>
<li><p>Shrink the remaining pieces of heat shrink to make the cable more manageable.</p></li>
</ol>
</dd>
</dl>
</li>
</ul>
<p>Total price: USD 8.94</p>
<div class="admonition-todo admonition" id="id2">
<p class="admonition-title">Todo</p>
<p>move over and add pictures of soldering process</p>
</div>
<div class="admonition-todo admonition" id="id3">
<p class="admonition-title">Todo</p>
<p>add prices</p>
</div>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="index.html" class="btn btn-neutral float-left" title="Wiring Documentation" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="oxygen_sensor.html" class="btn btn-neutral float-right" title="Oxygen Sensor Harness" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2022, RespiraWorks.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>